Time,CENTRAL SYSTEM_UNIT1:DesPer 1:Des Heat Mass Flow [kg/s],CENTRAL SYSTEM_UNIT1:DesPer 1:Des Heat Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 1:Des Cool Mass Flow [kg/s],CENTRAL SYSTEM_UNIT1:DesPer 1:Des Sens Cool Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 1:Des Tot Cool Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Heat Mass Flow [kg/s],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Heat Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Cool Mass Flow [kg/s],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Sens Cool Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Tot Cool Cap [W]
00:03:00,1.345965E-01,4.391838E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.644643E+02,2.650536E-01,3.494530E+03,3.500095E+03
00:06:00,1.347454E-01,4.395996E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.656976E+02,2.634748E-01,3.474450E+03,3.479148E+03
00:09:00,1.348932E-01,4.400121E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.669310E+02,2.619105E-01,3.454541E+03,3.458150E+03
00:12:00,1.350403E-01,4.404229E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.681643E+02,2.603572E-01,3.434766E+03,3.437274E+03
00:15:00,1.351870E-01,4.408323E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.693977E+02,2.588154E-01,3.415127E+03,3.416618E+03
00:18:00,1.353332E-01,4.412404E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.706310E+02,2.572841E-01,3.395614E+03,3.396184E+03
00:21:00,1.354793E-01,4.416483E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.718644E+02,2.557639E-01,3.376232E+03,3.375963E+03
00:24:00,1.356256E-01,4.420567E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.730978E+02,2.542548E-01,3.356984E+03,3.355944E+03
00:27:00,1.357715E-01,4.424642E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.743311E+02,2.527562E-01,3.337862E+03,3.336105E+03
00:30:00,1.359173E-01,4.428712E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.755645E+02,2.512660E-01,3.318838E+03,3.316414E+03
00:33:00,1.360633E-01,4.432788E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.767978E+02,2.497864E-01,3.299942E+03,3.296892E+03
00:36:00,1.362097E-01,4.436874E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.780312E+02,2.483153E-01,3.281148E+03,3.277512E+03
00:39:00,1.363563E-01,4.440965E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.792645E+02,2.468543E-01,3.262474E+03,3.258286E+03
00:42:00,1.365030E-01,4.445062E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.804979E+02,2.454017E-01,3.243899E+03,3.239190E+03
00:45:00,1.366500E-01,4.449165E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.817312E+02,2.439588E-01,3.225441E+03,3.220238E+03
00:48:00,1.367962E-01,4.453248E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.829646E+02,2.425240E-01,3.207080E+03,3.201406E+03
00:51:00,1.369425E-01,4.457332E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.841979E+02,2.411003E-01,3.188850E+03,3.182730E+03
00:54:00,1.370901E-01,4.461451E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.854313E+02,2.396844E-01,3.170715E+03,3.164164E+03
00:57:00,1.372383E-01,4.465590E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.866646E+02,2.382781E-01,3.152694E+03,3.145732E+03
01:00:00,1.373868E-01,4.469734E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.878980E+02,2.368792E-01,3.134761E+03,3.127404E+03
01:03:00,1.374974E-01,4.472824E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.887202E+02,2.355912E-01,3.118563E+03,3.110856E+03
01:06:00,1.376002E-01,4.475691E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.895425E+02,2.343385E-01,3.102786E+03,3.094617E+03
01:09:00,1.376988E-01,4.478445E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.903647E+02,2.331057E-01,3.087248E+03,3.078559E+03
01:12:00,1.377945E-01,4.481117E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.911869E+02,2.318932E-01,3.071950E+03,3.062747E+03
01:15:00,1.378871E-01,4.483702E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.920092E+02,2.306972E-01,3.056851E+03,3.047161E+03
01:18:00,1.379777E-01,4.486231E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.928314E+02,2.295196E-01,3.041971E+03,3.031830E+03
01:21:00,1.380666E-01,4.488714E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.936536E+02,2.283572E-01,3.027273E+03,3.016709E+03
01:24:00,1.381540E-01,4.491152E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.944759E+02,2.272107E-01,3.012764E+03,3.001802E+03
01:27:00,1.382395E-01,4.493541E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.952981E+02,2.260785E-01,2.998426E+03,2.987088E+03
01:30:00,1.383236E-01,4.495889E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.961203E+02,2.249639E-01,2.984298E+03,2.972602E+03
01:33:00,1.384066E-01,4.498204E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.969426E+02,2.238678E-01,2.970391E+03,2.958356E+03
01:36:00,1.384886E-01,4.500493E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.977648E+02,2.227925E-01,2.956732E+03,2.944374E+03
01:39:00,1.385696E-01,4.502755E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.985870E+02,2.217407E-01,2.943354E+03,2.930691E+03
01:42:00,1.386494E-01,4.504984E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.994093E+02,2.207160E-01,2.930299E+03,2.917346E+03
01:45:00,1.387284E-01,4.507187E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.002315E+02,2.197147E-01,2.917523E+03,2.904293E+03
01:48:00,1.388074E-01,4.509393E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.010537E+02,2.187390E-01,2.905053E+03,2.891560E+03
01:51:00,1.388859E-01,4.511584E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.018760E+02,2.177862E-01,2.892857E+03,2.879112E+03
01:54:00,1.389634E-01,4.513748E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.026982E+02,2.168586E-01,2.880962E+03,2.866977E+03
01:57:00,1.390400E-01,4.515888E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.035204E+02,2.159531E-01,2.869330E+03,2.855115E+03
02:00:00,1.391160E-01,4.518009E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.043427E+02,2.150719E-01,2.857988E+03,2.843553E+03
02:03:00,1.391818E-01,4.519845E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.049594E+02,2.142349E-01,2.847379E+03,2.832744E+03
02:06:00,1.392442E-01,4.521588E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.055760E+02,2.134222E-01,2.837061E+03,2.822155E+03
02:09:00,1.393047E-01,4.523276E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.061927E+02,2.126314E-01,2.827005E+03,2.811796E+03
02:12:00,1.393638E-01,4.524926E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.068094E+02,2.118607E-01,2.817187E+03,2.801677E+03
02:15:00,1.394225E-01,4.526565E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.074261E+02,2.111098E-01,2.807606E+03,2.791811E+03
02:18:00,1.394803E-01,4.528178E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.080427E+02,2.103777E-01,2.798250E+03,2.782189E+03
02:21:00,1.395369E-01,4.529758E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.086594E+02,2.096644E-01,2.789119E+03,2.772811E+03
02:24:00,1.395923E-01,4.531306E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.092761E+02,2.089685E-01,2.780195E+03,2.763654E+03
02:27:00,1.396474E-01,4.532845E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.098928E+02,2.082901E-01,2.771480E+03,2.754721E+03
02:30:00,1.397018E-01,4.534364E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.105094E+02,2.076284E-01,2.762963E+03,2.745997E+03
02:33:00,1.397553E-01,4.535855E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.111261E+02,2.069782E-01,2.754585E+03,2.737422E+03
02:36:00,1.398080E-01,4.537327E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.117428E+02,2.063396E-01,2.746345E+03,2.728994E+03
02:39:00,1.398600E-01,4.538779E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.123595E+02,2.057069E-01,2.738175E+03,2.720644E+03
02:42:00,1.399113E-01,4.540212E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.129761E+02,2.050780E-01,2.730051E+03,2.712346E+03
02:45:00,1.399621E-01,4.541628E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.135928E+02,2.044537E-01,2.721981E+03,2.704110E+03
02:48:00,1.400122E-01,4.543027E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.142095E+02,2.038339E-01,2.713966E+03,2.695932E+03
02:51:00,1.400617E-01,4.544409E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.148262E+02,2.032185E-01,2.706003E+03,2.687811E+03
02:54:00,1.401107E-01,4.545777E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.154429E+02,2.026075E-01,2.698092E+03,2.679748E+03
02:57:00,1.401591E-01,4.547129E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.160595E+02,2.020012E-01,2.690238E+03,2.671745E+03
03:00:00,1.402070E-01,4.548467E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.166762E+02,2.013989E-01,2.682431E+03,2.663795E+03
03:03:00,1.402546E-01,4.549794E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.172929E+02,2.007984E-01,2.674646E+03,2.655868E+03
03:06:00,1.403016E-01,4.551107E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.179096E+02,2.002003E-01,2.666889E+03,2.647949E+03
03:09:00,1.403481E-01,4.552404E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.185262E+02,1.996044E-01,2.659159E+03,2.640047E+03
03:12:00,1.403940E-01,4.553686E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.191429E+02,1.990109E-01,2.651457E+03,2.632173E+03
03:15:00,1.404394E-01,4.554953E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.197596E+02,1.984198E-01,2.643784E+03,2.624334E+03
03:18:00,1.404843E-01,4.556207E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.203763E+02,1.978306E-01,2.636133E+03,2.616523E+03
03:21:00,1.405287E-01,4.557447E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.209929E+02,1.972435E-01,2.628508E+03,2.608743E+03
03:24:00,1.405727E-01,4.558674E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.216096E+02,1.966593E-01,2.620917E+03,2.601002E+03
03:27:00,1.406162E-01,4.559890E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.222263E+02,1.960783E-01,2.613365E+03,2.593303E+03
03:30:00,1.406593E-01,4.561092E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.228430E+02,1.955007E-01,2.605853E+03,2.585650E+03
03:33:00,1.407020E-01,4.562284E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.234596E+02,1.949269E-01,2.598387E+03,2.578044E+03
03:36:00,1.407442E-01,4.563463E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.240763E+02,1.943563E-01,2.590959E+03,2.570481E+03
03:39:00,1.407861E-01,4.564632E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.246930E+02,1.937895E-01,2.583575E+03,2.562965E+03
03:42:00,1.408276E-01,4.565790E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.253097E+02,1.932272E-01,2.576246E+03,2.555506E+03
03:45:00,1.408686E-01,4.566937E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.259263E+02,1.926696E-01,2.568973E+03,2.548108E+03
03:48:00,1.409094E-01,4.568074E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.265430E+02,1.921163E-01,2.561752E+03,2.540762E+03
03:51:00,1.409497E-01,4.569200E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.271597E+02,1.915677E-01,2.554585E+03,2.533474E+03
03:54:00,1.409897E-01,4.570317E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.277764E+02,1.910236E-01,2.547474E+03,2.526244E+03
03:57:00,1.410294E-01,4.571424E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.283931E+02,1.904844E-01,2.540420E+03,2.519073E+03
04:00:00,1.410687E-01,4.572522E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.290097E+02,1.899500E-01,2.533424E+03,2.511963E+03
04:03:00,1.410854E-01,4.572989E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.294208E+02,1.894782E-01,2.527381E+03,2.505824E+03
04:06:00,1.410982E-01,4.573347E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.298320E+02,1.890225E-01,2.521530E+03,2.499904E+03
04:09:00,1.411086E-01,4.573636E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.302431E+02,1.885805E-01,2.515842E+03,2.494161E+03
04:12:00,1.411170E-01,4.573869E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.306542E+02,1.881482E-01,2.510270E+03,2.488540E+03
04:15:00,1.411236E-01,4.574053E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.310653E+02,1.877274E-01,2.504835E+03,2.483054E+03
04:18:00,1.411286E-01,4.574194E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.314764E+02,1.873158E-01,2.499511E+03,2.477678E+03
04:21:00,1.411322E-01,4.574295E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.318876E+02,1.869149E-01,2.494314E+03,2.472429E+03
04:24:00,1.411345E-01,4.574359E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.322987E+02,1.865228E-01,2.489222E+03,2.467284E+03
04:27:00,1.411356E-01,4.574388E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.327098E+02,1.861405E-01,2.484247E+03,2.462256E+03
04:30:00,1.411355E-01,4.574386E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.331209E+02,1.857657E-01,2.479362E+03,2.457318E+03
04:33:00,1.411343E-01,4.574352E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.335320E+02,1.854000E-01,2.474586E+03,2.452489E+03
04:36:00,1.411321E-01,4.574290E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.339431E+02,1.850419E-01,2.469900E+03,2.447750E+03
04:39:00,1.411288E-01,4.574200E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.343543E+02,1.846922E-01,2.465314E+03,2.443112E+03
04:42:00,1.411247E-01,4.574084E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.347654E+02,1.843489E-01,2.460804E+03,2.438550E+03
04:45:00,1.411196E-01,4.573943E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.351765E+02,1.840133E-01,2.456386E+03,2.434081E+03
04:48:00,1.411137E-01,4.573777E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.355876E+02,1.836841E-01,2.452046E+03,2.429690E+03
04:51:00,1.411069E-01,4.573588E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.359987E+02,1.833628E-01,2.447799E+03,2.425393E+03
04:54:00,1.410993E-01,4.573376E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.364098E+02,1.830467E-01,2.443615E+03,2.421158E+03
04:57:00,1.410910E-01,4.573143E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.368210E+02,1.827364E-01,2.439499E+03,2.416993E+03
05:00:00,1.410819E-01,4.572889E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.372321E+02,1.824321E-01,2.435455E+03,2.412899E+03
05:03:00,1.410374E-01,4.571647E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.368210E+02,1.822264E-01,2.433411E+03,2.410843E+03
05:06:00,1.409850E-01,4.570185E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.364098E+02,1.820535E-01,2.431757E+03,2.409332E+03
05:09:00,1.409281E-01,4.568597E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.359987E+02,1.819166E-01,2.430535E+03,2.408338E+03
05:12:00,1.408678E-01,4.566914E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.355876E+02,1.818108E-01,2.429683E+03,2.407732E+03
05:15:00,1.408047E-01,4.565152E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.351765E+02,1.817384E-01,2.429229E+03,2.407512E+03
05:18:00,1.407388E-01,4.563313E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.347654E+02,1.817118E-01,2.429323E+03,2.407824E+03
05:21:00,1.406708E-01,4.561414E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.343543E+02,1.817354E-01,2.430016E+03,2.408722E+03
05:24:00,1.406006E-01,4.559455E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.339431E+02,1.818164E-01,2.431393E+03,2.410300E+03
05:27:00,1.405282E-01,4.557433E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.335320E+02,1.819637E-01,2.433563E+03,2.412668E+03
05:30:00,1.404537E-01,4.555352E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.331209E+02,1.822184E-01,2.437015E+03,2.416328E+03
05:33:00,1.403771E-01,4.553215E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.327098E+02,1.825669E-01,2.441586E+03,2.421114E+03
05:36:00,1.402987E-01,4.551025E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.322987E+02,1.830120E-01,2.447311E+03,2.427061E+03
05:39:00,1.402185E-01,4.548786E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.318876E+02,1.835490E-01,2.454132E+03,2.434114E+03
05:42:00,1.401365E-01,4.546499E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.314764E+02,1.841782E-01,2.462055E+03,2.442277E+03
05:45:00,1.400530E-01,4.544166E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.310653E+02,1.849011E-01,2.471096E+03,2.451568E+03
05:48:00,1.399679E-01,4.541790E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.306542E+02,1.857213E-01,2.481298E+03,2.462036E+03
05:51:00,1.398812E-01,4.539371E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.302431E+02,1.866886E-01,2.493256E+03,2.474284E+03
05:54:00,1.397932E-01,4.536913E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.298320E+02,1.877696E-01,2.506572E+03,2.487907E+03
05:57:00,1.397037E-01,4.534415E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.294208E+02,1.889591E-01,2.521184E+03,2.502842E+03
06:00:00,1.396129E-01,4.531879E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.290097E+02,1.902559E-01,2.537075E+03,2.519075E+03
06:03:00,1.395419E-01,4.529897E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.275708E+02,1.916156E-01,2.554746E+03,2.537112E+03
06:06:00,1.394718E-01,4.527940E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.261319E+02,1.930812E-01,2.573680E+03,2.556814E+03
06:09:00,1.394018E-01,4.525987E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.246930E+02,1.946396E-01,2.593723E+03,2.577858E+03
06:12:00,1.393314E-01,4.524023E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.232541E+02,1.962973E-01,2.614951E+03,2.600146E+03
06:15:00,1.392604E-01,4.522040E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.218152E+02,1.980500E-01,2.637313E+03,2.623543E+03
06:18:00,1.391889E-01,4.520044E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.203763E+02,1.998854E-01,2.660662E+03,2.647886E+03
06:21:00,1.391165E-01,4.518022E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.189374E+02,2.017975E-01,2.684927E+03,2.673105E+03
06:24:00,1.390433E-01,4.515980E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.174984E+02,2.037789E-01,2.710020E+03,2.699123E+03
06:27:00,1.389701E-01,4.513935E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.160595E+02,2.058194E-01,2.735816E+03,2.725816E+03
06:30:00,1.388964E-01,4.511879E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.146206E+02,2.078780E-01,2.761831E+03,2.752696E+03
06:33:00,1.388222E-01,4.509806E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.131817E+02,2.099669E-01,2.788207E+03,2.779909E+03
06:36:00,1.387473E-01,4.507715E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.117428E+02,2.120837E-01,2.814914E+03,2.807428E+03
06:39:00,1.386718E-01,4.505607E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.103039E+02,2.142319E-01,2.841998E+03,2.835300E+03
06:42:00,1.385957E-01,4.503482E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.088650E+02,2.164111E-01,2.869452E+03,2.863524E+03
06:45:00,1.385189E-01,4.501339E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.074261E+02,2.186184E-01,2.897241E+03,2.892062E+03
06:48:00,1.384415E-01,4.499179E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.059872E+02,2.209141E-01,2.926085E+03,2.921655E+03
06:51:00,1.383635E-01,4.497001E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.045482E+02,2.231994E-01,2.954804E+03,2.951093E+03
06:54:00,1.382849E-01,4.494806E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.031093E+02,2.254980E-01,2.983684E+03,2.980672E+03
06:57:00,1.382057E-01,4.492594E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.016704E+02,2.278125E-01,3.012752E+03,3.010420E+03
07:00:00,1.381258E-01,4.490365E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,6.002315E+02,2.301422E-01,3.042002E+03,3.040337E+03
07:03:00,1.381214E-01,4.490241E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.967370E+02,2.323305E-01,3.071620E+03,3.070604E+03
07:06:00,1.381212E-01,4.490237E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.932425E+02,2.345366E-01,3.101450E+03,3.100984E+03
07:09:00,1.381228E-01,4.490282E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.897480E+02,2.367688E-01,3.131591E+03,3.131610E+03
07:12:00,1.381258E-01,4.490364E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.862535E+02,2.390373E-01,3.162167E+03,3.162650E+03
07:15:00,1.381298E-01,4.490476E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.827590E+02,2.413447E-01,3.193205E+03,3.194153E+03
07:18:00,1.381346E-01,4.490611E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.792645E+02,2.436900E-01,3.224697E+03,3.226112E+03
07:21:00,1.381406E-01,4.490776E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.757700E+02,2.460721E-01,3.256629E+03,3.258516E+03
07:24:00,1.381472E-01,4.490960E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.722755E+02,2.484902E-01,3.288989E+03,3.291351E+03
07:27:00,1.381538E-01,4.491146E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.687810E+02,2.509434E-01,3.321769E+03,3.324609E+03
07:30:00,1.381608E-01,4.491340E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.652865E+02,2.534310E-01,3.354960E+03,3.358281E+03
07:33:00,1.381681E-01,4.491544E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.617920E+02,2.559523E-01,3.388553E+03,3.392359E+03
07:36:00,1.381757E-01,4.491757E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.582975E+02,2.585072E-01,3.422548E+03,3.426843E+03
07:39:00,1.381837E-01,4.491979E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.548030E+02,2.610959E-01,3.456945E+03,3.461735E+03
07:42:00,1.381918E-01,4.492207E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.513085E+02,2.637184E-01,3.491746E+03,3.497034E+03
07:45:00,1.382002E-01,4.492440E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.478140E+02,2.663806E-01,3.527021E+03,3.532814E+03
07:48:00,1.382087E-01,4.492679E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.443195E+02,2.690245E-01,3.562077E+03,3.568368E+03
07:51:00,1.382174E-01,4.492921E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.408250E+02,2.716985E-01,3.597494E+03,3.604286E+03
07:54:00,1.382262E-01,4.493165E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.373305E+02,2.744116E-01,3.633376E+03,3.640675E+03
07:57:00,1.382350E-01,4.493413E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.338360E+02,2.771651E-01,3.669740E+03,3.677555E+03
08:00:00,1.382440E-01,4.493662E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.303415E+02,2.799585E-01,3.706582E+03,3.714917E+03
08:03:00,1.384690E-01,4.499945E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.264359E+02,2.822824E-01,3.738229E+03,3.746971E+03
08:06:00,1.387087E-01,4.506637E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.225303E+02,2.846014E-01,3.769819E+03,3.776139E+03
08:09:00,1.389560E-01,4.513540E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.186247E+02,2.869374E-01,3.801611E+03,3.803950E+03
08:12:00,1.392090E-01,4.520602E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.147191E+02,2.892818E-01,3.833504E+03,3.831656E+03
08:15:00,1.394666E-01,4.527795E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.108135E+02,2.916346E-01,3.865496E+03,3.859873E+03
08:18:00,1.397285E-01,4.535106E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.069078E+02,2.939979E-01,3.897615E+03,3.888742E+03
08:21:00,1.399935E-01,4.542502E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.030022E+02,2.963736E-01,3.929881E+03,3.918217E+03
08:24:00,1.402616E-01,4.549988E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.990966E+02,2.987625E-01,3.962305E+03,3.948222E+03
08:27:00,1.405330E-01,4.557565E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.951910E+02,3.011660E-01,3.994904E+03,3.978716E+03
08:30:00,1.408075E-01,4.565227E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.912854E+02,3.035848E-01,4.027685E+03,4.009665E+03
08:33:00,1.410847E-01,4.572967E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.873798E+02,3.060199E-01,4.060660E+03,4.041056E+03
08:36:00,1.413645E-01,4.580779E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.834741E+02,3.084713E-01,4.093831E+03,4.072863E+03
08:39:00,1.416468E-01,4.588660E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.795685E+02,3.109743E-01,4.127618E+03,4.105492E+03
08:42:00,1.419314E-01,4.596604E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.756629E+02,3.135033E-01,4.161714E+03,4.138613E+03
08:45:00,1.422181E-01,4.604609E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.717573E+02,3.160468E-01,4.195985E+03,4.172070E+03
08:48:00,1.425069E-01,4.612670E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.678517E+02,3.185981E-01,4.230348E+03,4.205763E+03
08:51:00,1.427976E-01,4.620786E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.639461E+02,3.211562E-01,4.264792E+03,4.239665E+03
08:54:00,1.430901E-01,4.628952E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.600404E+02,3.237223E-01,4.299332E+03,4.273775E+03
08:57:00,1.433844E-01,4.637168E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.561348E+02,3.262972E-01,4.333977E+03,4.308091E+03
09:00:00,1.436803E-01,4.645430E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.522292E+02,3.288817E-01,4.368736E+03,4.342612E+03
09:03:00,1.438169E-01,4.649242E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.487347E+02,3.318129E-01,4.407225E+03,4.380965E+03
09:06:00,1.439491E-01,4.652936E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.452402E+02,3.347381E-01,4.445640E+03,4.418058E+03
09:09:00,1.440798E-01,4.656584E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.417457E+02,3.376461E-01,4.483851E+03,4.454331E+03
09:12:00,1.442096E-01,4.660206E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.382512E+02,3.405371E-01,4.521859E+03,4.490390E+03
09:15:00,1.443390E-01,4.663820E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.347567E+02,3.434095E-01,4.559643E+03,4.526484E+03
09:18:00,1.444677E-01,4.667412E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.312622E+02,3.462622E-01,4.597194E+03,4.562639E+03
09:21:00,1.445964E-01,4.671005E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.277677E+02,3.490952E-01,4.634509E+03,4.598812E+03
09:24:00,1.447251E-01,4.674598E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.242732E+02,3.519082E-01,4.671585E+03,4.634952E+03
09:27:00,1.448536E-01,4.678188E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.207787E+02,3.547007E-01,4.708416E+03,4.671017E+03
09:30:00,1.449821E-01,4.681776E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.172842E+02,3.574721E-01,4.744996E+03,4.706975E+03
09:33:00,1.451107E-01,4.685364E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.137897E+02,3.602218E-01,4.781317E+03,4.742801E+03
09:36:00,1.452392E-01,4.688953E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.102952E+02,3.629489E-01,4.817367E+03,4.778470E+03
09:39:00,1.453678E-01,4.692544E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.068007E+02,3.656176E-01,4.852720E+03,4.813538E+03
09:42:00,1.454966E-01,4.696138E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.033062E+02,3.682528E-01,4.887675E+03,4.848293E+03
09:45:00,1.456254E-01,4.699736E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.998117E+02,3.708596E-01,4.922289E+03,4.882782E+03
09:48:00,1.457545E-01,4.703338E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.963172E+02,3.734379E-01,4.956563E+03,4.916996E+03
09:51:00,1.458837E-01,4.706945E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.928227E+02,3.759872E-01,4.990491E+03,4.950921E+03
09:54:00,1.460130E-01,4.710557E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.893282E+02,3.785067E-01,5.024064E+03,4.984538E+03
09:57:00,1.461426E-01,4.714175E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.858337E+02,3.809958E-01,5.057273E+03,5.017832E+03
10:00:00,1.462724E-01,4.717799E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.823392E+02,3.834535E-01,5.090108E+03,5.050789E+03
10:03:00,1.463024E-01,4.718637E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.792559E+02,3.861057E-01,5.124853E+03,5.085686E+03
10:06:00,1.463274E-01,4.719333E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.761725E+02,3.887399E-01,5.159384E+03,5.120306E+03
10:09:00,1.463500E-01,4.719964E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.730891E+02,3.913472E-01,5.193593E+03,5.154580E+03
10:12:00,1.463709E-01,4.720548E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.700057E+02,3.939249E-01,5.227449E+03,5.188517E+03
10:15:00,1.463902E-01,4.721088E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.669223E+02,3.964717E-01,5.260936E+03,5.222117E+03
10:18:00,1.464087E-01,4.721603E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.638390E+02,3.989863E-01,5.294039E+03,5.255363E+03
10:21:00,1.464261E-01,4.722090E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.607556E+02,4.014677E-01,5.326745E+03,5.288239E+03
10:24:00,1.464425E-01,4.722549E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.576722E+02,4.039149E-01,5.359042E+03,5.320728E+03
10:27:00,1.464580E-01,4.722982E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.545888E+02,4.063270E-01,5.390922E+03,5.352814E+03
10:30:00,1.464727E-01,4.723392E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.515054E+02,4.087033E-01,5.422373E+03,5.384485E+03
10:33:00,1.464866E-01,4.723781E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.484221E+02,4.110431E-01,5.453388E+03,5.415731E+03
10:36:00,1.464999E-01,4.724151E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.453387E+02,4.133457E-01,5.483960E+03,5.446541E+03
10:39:00,1.465125E-01,4.724503E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.422553E+02,4.156106E-01,5.514081E+03,5.476907E+03
10:42:00,1.465246E-01,4.724840E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.391719E+02,4.178372E-01,5.543746E+03,5.506821E+03
10:45:00,1.465361E-01,4.725162E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.360885E+02,4.200252E-01,5.572950E+03,5.536278E+03
10:48:00,1.465471E-01,4.725470E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.330052E+02,4.221742E-01,5.601688E+03,5.565272E+03
10:51:00,1.465577E-01,4.725766E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.299218E+02,4.242840E-01,5.629957E+03,5.593797E+03
10:54:00,1.465679E-01,4.726050E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.268384E+02,4.263542E-01,5.657755E+03,5.621852E+03
10:57:00,1.465777E-01,4.726324E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.237550E+02,4.283850E-01,5.685080E+03,5.649434E+03
11:00:00,1.465871E-01,4.726587E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.206716E+02,4.303761E-01,5.711934E+03,5.676542E+03
11:03:00,1.465982E-01,4.726895E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.186160E+02,4.323129E-01,5.737110E+03,5.701953E+03
11:06:00,1.466089E-01,4.727195E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.165605E+02,4.342000E-01,5.761694E+03,5.726981E+03
11:09:00,1.466193E-01,4.727485E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.145049E+02,4.360375E-01,5.785685E+03,5.751519E+03
11:12:00,1.466294E-01,4.727768E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.124493E+02,4.378255E-01,5.809086E+03,5.775462E+03
11:15:00,1.466392E-01,4.728042E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.103937E+02,4.395644E-01,5.831900E+03,5.798768E+03
11:18:00,1.466488E-01,4.728310E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.083381E+02,4.412546E-01,5.854133E+03,5.821439E+03
11:21:00,1.466582E-01,4.728571E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.062825E+02,4.428966E-01,5.875791E+03,5.843487E+03
11:24:00,1.466673E-01,4.728825E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.042269E+02,4.444910E-01,5.896879E+03,5.864930E+03
11:27:00,1.466762E-01,4.729073E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.021713E+02,4.460384E-01,5.917408E+03,5.885785E+03
11:30:00,1.466849E-01,4.729316E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.001158E+02,4.475398E-01,5.937388E+03,5.906065E+03
11:33:00,1.466934E-01,4.729553E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.980602E+02,4.489962E-01,5.956828E+03,5.925785E+03
11:36:00,1.467017E-01,4.729785E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.960046E+02,4.504084E-01,5.975743E+03,5.944960E+03
11:39:00,1.467098E-01,4.730012E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.939490E+02,4.517778E-01,5.994146E+03,5.963608E+03
11:42:00,1.467178E-01,4.730234E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.918934E+02,4.531057E-01,6.012053E+03,5.981745E+03
11:45:00,1.467256E-01,4.730452E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.898378E+02,4.543934E-01,6.029482E+03,5.999392E+03
11:48:00,1.467332E-01,4.730665E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.877822E+02,4.556426E-01,6.046450E+03,6.016568E+03
11:51:00,1.467407E-01,4.730874E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.857266E+02,4.568550E-01,6.062979E+03,6.033295E+03
11:54:00,1.467480E-01,4.731080E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.836711E+02,4.580324E-01,6.079089E+03,6.049595E+03
11:57:00,1.467553E-01,4.731281E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.816155E+02,4.591766E-01,6.094805E+03,6.065495E+03
12:00:00,1.467623E-01,4.731478E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.795599E+02,4.602898E-01,6.110150E+03,6.081018E+03
12:03:00,1.467716E-01,4.731737E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.779154E+02,4.613787E-01,6.124793E+03,6.095827E+03
12:06:00,1.467809E-01,4.731996E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.762709E+02,4.624501E-01,6.139228E+03,6.110531E+03
12:09:00,1.467903E-01,4.732260E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.746265E+02,4.635073E-01,6.153492E+03,6.125114E+03
12:12:00,1.467998E-01,4.732523E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.729820E+02,4.645540E-01,6.167632E+03,6.139569E+03
12:15:00,1.468093E-01,4.732789E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.713375E+02,4.655942E-01,6.181695E+03,6.153920E+03
12:18:00,1.468188E-01,4.733054E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.696931E+02,4.666364E-01,6.195780E+03,6.168269E+03
12:21:00,1.468283E-01,4.733319E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.680486E+02,4.676867E-01,6.209963E+03,6.182696E+03
12:24:00,1.468378E-01,4.733584E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.664041E+02,4.687489E-01,6.224288E+03,6.197255E+03
12:27:00,1.468473E-01,4.733850E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.647597E+02,4.698267E-01,6.238799E+03,6.211990E+03
12:30:00,1.468568E-01,4.734114E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.631152E+02,4.709230E-01,6.253531E+03,6.226943E+03
12:33:00,1.468662E-01,4.734378E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.614707E+02,4.720410E-01,6.268521E+03,6.242152E+03
12:36:00,1.468757E-01,4.734642E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.598262E+02,4.731831E-01,6.283800E+03,6.257648E+03
12:39:00,1.468851E-01,4.734905E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.581818E+02,4.743523E-01,6.299402E+03,6.273467E+03
12:42:00,1.468945E-01,4.735168E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.565373E+02,4.755506E-01,6.315352E+03,6.289635E+03
12:45:00,1.469039E-01,4.735429E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.548928E+02,4.767803E-01,6.331676E+03,6.306179E+03
12:48:00,1.469132E-01,4.735690E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.532484E+02,4.780431E-01,6.348396E+03,6.323120E+03
12:51:00,1.469226E-01,4.735951E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.516039E+02,4.793407E-01,6.365531E+03,6.340481E+03
12:54:00,1.469318E-01,4.736210E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.499594E+02,4.806745E-01,6.383097E+03,6.358277E+03
12:57:00,1.469411E-01,4.736469E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.483150E+02,4.820455E-01,6.401109E+03,6.376522E+03
13:00:00,1.469504E-01,4.736727E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.466705E+02,4.834546E-01,6.419575E+03,6.395225E+03
13:03:00,1.469546E-01,4.736844E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.456427E+02,4.849100E-01,6.437977E+03,6.413858E+03
13:06:00,1.469586E-01,4.736958E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.446149E+02,4.864019E-01,6.456814E+03,6.432581E+03
13:09:00,1.469625E-01,4.737065E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.435871E+02,4.879296E-01,6.476080E+03,6.451565E+03
13:12:00,1.469662E-01,4.737169E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.425593E+02,4.894914E-01,6.495752E+03,6.470968E+03
13:15:00,1.469698E-01,4.737270E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.415315E+02,4.910852E-01,6.515807E+03,6.490837E+03
13:18:00,1.469733E-01,4.737368E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.405037E+02,4.927048E-01,6.536169E+03,6.511101E+03
13:21:00,1.469767E-01,4.737463E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.394759E+02,4.943447E-01,6.556774E+03,6.531680E+03
13:24:00,1.469800E-01,4.737555E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.384481E+02,4.960035E-01,6.577604E+03,6.552539E+03
13:27:00,1.469832E-01,4.737645E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.374203E+02,4.976795E-01,6.598639E+03,6.573642E+03
13:30:00,1.469864E-01,4.737732E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.363925E+02,4.993706E-01,6.619855E+03,6.594961E+03
13:33:00,1.469894E-01,4.737818E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.353648E+02,5.010756E-01,6.641238E+03,6.616476E+03
13:36:00,1.469924E-01,4.737901E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.343370E+02,5.027940E-01,6.662780E+03,6.638173E+03
13:39:00,1.469953E-01,4.737981E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.333092E+02,5.045203E-01,6.684415E+03,6.659984E+03
13:42:00,1.469981E-01,4.738060E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.322814E+02,5.062543E-01,6.706144E+03,6.681904E+03
13:45:00,1.470009E-01,4.738137E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.312536E+02,5.079920E-01,6.727916E+03,6.703884E+03
13:48:00,1.470035E-01,4.738212E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.302258E+02,5.097302E-01,6.749694E+03,6.725878E+03
13:51:00,1.470062E-01,4.738285E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.291980E+02,5.114702E-01,6.771494E+03,6.747902E+03
13:54:00,1.470087E-01,4.738356E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.281702E+02,5.132090E-01,6.793280E+03,6.769920E+03
13:57:00,1.470112E-01,4.738426E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.271424E+02,5.149420E-01,6.814995E+03,6.791873E+03
14:00:00,1.470136E-01,4.738493E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.166702E-01,6.836654E+03,6.813774E+03
14:03:00,1.470129E-01,4.738474E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.183943E-01,6.857236E+03,6.834581E+03
14:06:00,1.470116E-01,4.738437E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.201029E-01,6.877634E+03,6.855135E+03
14:09:00,1.470099E-01,4.738388E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.217945E-01,6.897827E+03,6.875449E+03
14:12:00,1.470078E-01,4.738331E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.234665E-01,6.917788E+03,6.895532E+03
14:15:00,1.470055E-01,4.738266E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.251165E-01,6.937485E+03,6.915366E+03
14:18:00,1.470029E-01,4.738194E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.267436E-01,6.956909E+03,6.934943E+03
14:21:00,1.470001E-01,4.738115E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.283460E-01,6.976038E+03,6.954237E+03
14:24:00,1.469970E-01,4.738030E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.299219E-01,6.994851E+03,6.973222E+03
14:27:00,1.469938E-01,4.737939E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.314686E-01,7.013315E+03,6.991863E+03
14:30:00,1.469903E-01,4.737843E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.329851E-01,7.031420E+03,7.010147E+03
14:33:00,1.469867E-01,4.737742E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.344683E-01,7.049125E+03,7.028033E+03
14:36:00,1.469829E-01,4.737636E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.359160E-01,7.066408E+03,7.045497E+03
14:39:00,1.469789E-01,4.737525E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.373293E-01,7.083280E+03,7.062550E+03
14:42:00,1.469748E-01,4.737410E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.387054E-01,7.099708E+03,7.079157E+03
14:45:00,1.469705E-01,4.737291E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.400447E-01,7.115695E+03,7.095322E+03
14:48:00,1.469661E-01,4.737168E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.413472E-01,7.131245E+03,7.111046E+03
14:51:00,1.469616E-01,4.737041E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.426082E-01,7.146298E+03,7.126270E+03
14:54:00,1.469569E-01,4.736910E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.438275E-01,7.160853E+03,7.140992E+03
14:57:00,1.469521E-01,4.736775E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.450065E-01,7.174928E+03,7.155230E+03
15:00:00,1.469471E-01,4.736637E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.261146E+02,5.461409E-01,7.188471E+03,7.168932E+03
15:03:00,1.469231E-01,4.735966E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.273480E+02,5.472791E-01,7.200825E+03,7.181419E+03
15:06:00,1.468942E-01,4.735161E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.285813E+02,5.483824E-01,7.212763E+03,7.194122E+03
15:09:00,1.468630E-01,4.734288E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.298147E+02,5.494418E-01,7.224177E+03,7.206597E+03
15:12:00,1.468297E-01,4.733358E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.310480E+02,5.504543E-01,7.235030E+03,7.218477E+03
15:15:00,1.467950E-01,4.732392E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.322814E+02,5.514195E-01,7.245320E+03,7.229626E+03
15:18:00,1.467590E-01,4.731387E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.335147E+02,5.523336E-01,7.254998E+03,7.239994E+03
15:21:00,1.467217E-01,4.730344E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.347481E+02,5.531982E-01,7.264085E+03,7.249635E+03
15:24:00,1.466831E-01,4.729268E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.359814E+02,5.540112E-01,7.272558E+03,7.258562E+03
15:27:00,1.466434E-01,4.728160E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.372148E+02,5.547722E-01,7.280409E+03,7.266789E+03
15:30:00,1.466027E-01,4.727022E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.384481E+02,5.554792E-01,7.287616E+03,7.274310E+03
15:33:00,1.465609E-01,4.725856E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.396815E+02,5.561322E-01,7.294177E+03,7.281134E+03
15:36:00,1.465183E-01,4.724665E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.409148E+02,5.567297E-01,7.300077E+03,7.287250E+03
15:39:00,1.464747E-01,4.723449E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.421482E+02,5.572715E-01,7.305310E+03,7.292664E+03
15:42:00,1.464303E-01,4.722210E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.433815E+02,5.577565E-01,7.309867E+03,7.297370E+03
15:45:00,1.463851E-01,4.720949E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.446149E+02,5.581842E-01,7.313739E+03,7.301363E+03
15:48:00,1.463392E-01,4.719666E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.458482E+02,5.585538E-01,7.316918E+03,7.304639E+03
15:51:00,1.462926E-01,4.718364E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.470816E+02,5.588649E-01,7.319398E+03,7.307197E+03
15:54:00,1.462452E-01,4.717043E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.483150E+02,5.590798E-01,7.320730E+03,7.308584E+03
15:57:00,1.461973E-01,4.715703E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.495483E+02,5.592239E-01,7.321217E+03,7.309103E+03
16:00:00,1.461486E-01,4.714346E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.507817E+02,5.593028E-01,7.320925E+03,7.308824E+03
16:03:00,1.460279E-01,4.710975E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.524261E+02,5.595153E-01,7.321817E+03,7.309719E+03
16:06:00,1.458955E-01,4.707279E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.540706E+02,5.597133E-01,7.322536E+03,7.313116E+03
16:09:00,1.457566E-01,4.703402E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.557151E+02,5.598763E-01,7.322837E+03,7.317341E+03
16:12:00,1.456128E-01,4.699388E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.573595E+02,5.600010E-01,7.322681E+03,7.320969E+03
16:15:00,1.454646E-01,4.695249E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.590040E+02,5.600850E-01,7.322039E+03,7.323427E+03
16:18:00,1.453125E-01,4.691004E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.606485E+02,5.601284E-01,7.320912E+03,7.324702E+03
16:21:00,1.451570E-01,4.686663E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.622929E+02,5.601305E-01,7.319292E+03,7.324940E+03
16:24:00,1.449983E-01,4.682232E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.639374E+02,5.600925E-01,7.317193E+03,7.324302E+03
16:27:00,1.448367E-01,4.677721E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.655819E+02,5.600150E-01,7.314622E+03,7.322893E+03
16:30:00,1.446726E-01,4.673139E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.672264E+02,5.598979E-01,7.311579E+03,7.320779E+03
16:33:00,1.445059E-01,4.668485E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.688708E+02,5.597413E-01,7.308065E+03,7.318003E+03
16:36:00,1.443366E-01,4.663758E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.705153E+02,5.595451E-01,7.304077E+03,7.314598E+03
16:39:00,1.441648E-01,4.658963E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.721598E+02,5.593096E-01,7.299621E+03,7.310597E+03
16:42:00,1.439908E-01,4.654105E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.738042E+02,5.590350E-01,7.294697E+03,7.306023E+03
16:45:00,1.438155E-01,4.649211E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.754487E+02,5.587214E-01,7.289308E+03,7.300898E+03
16:48:00,1.436384E-01,4.644267E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.770932E+02,5.583690E-01,7.283456E+03,7.295239E+03
16:51:00,1.434592E-01,4.639265E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.787376E+02,5.579779E-01,7.277142E+03,7.289061E+03
16:54:00,1.432783E-01,4.634214E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.803821E+02,5.575851E-01,7.270807E+03,7.282818E+03
16:57:00,1.430956E-01,4.629112E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.820266E+02,5.571646E-01,7.264141E+03,7.276206E+03
17:00:00,1.429111E-01,4.623963E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.836711E+02,5.567103E-01,7.257073E+03,7.269158E+03
17:03:00,1.426396E-01,4.616382E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.857266E+02,5.564054E-01,7.251377E+03,7.263468E+03
17:06:00,1.423651E-01,4.608720E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.877822E+02,5.560712E-01,7.245331E+03,7.263765E+03
17:09:00,1.420881E-01,4.600987E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.898378E+02,5.557041E-01,7.238892E+03,7.266602E+03
17:12:00,1.418088E-01,4.593189E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.918934E+02,5.553029E-01,7.232045E+03,7.268688E+03
17:15:00,1.415273E-01,4.585329E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.939490E+02,5.548666E-01,7.224780E+03,7.268737E+03
