Time,CENTRAL SYSTEM_UNIT1:DesPer 1:Des Heat Mass Flow [kg/s],CENTRAL SYSTEM_UNIT1:DesPer 1:Des Heat Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 1:Des Cool Mass Flow [kg/s],CENTRAL SYSTEM_UNIT1:DesPer 1:Des Sens Cool Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 1:Des Tot Cool Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Heat Mass Flow [kg/s],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Heat Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Cool Mass Flow [kg/s],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Sens Cool Cap [W],CENTRAL SYSTEM_UNIT1:DesPer 2:Des Tot Cool Cap [W]
17:18:00,1.412437E-01,4.577412E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.960046E+02,5.543944E-01,7.217086E+03,7.266714E+03
17:21:00,1.409582E-01,4.569441E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,2.980602E+02,5.538832E-01,7.208926E+03,7.262947E+03
17:24:00,1.406707E-01,4.561417E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.001158E+02,5.533305E-01,7.200270E+03,7.257752E+03
17:27:00,1.403817E-01,4.553348E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.021713E+02,5.527342E-01,7.191094E+03,7.251341E+03
17:30:00,1.400907E-01,4.545223E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.042269E+02,5.520928E-01,7.181380E+03,7.243844E+03
17:33:00,1.397982E-01,4.537058E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.062825E+02,5.514048E-01,7.171109E+03,7.235348E+03
17:36:00,1.395042E-01,4.528850E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.083381E+02,5.506686E-01,7.160263E+03,7.225913E+03
17:39:00,1.392085E-01,4.520595E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.103937E+02,5.498824E-01,7.148821E+03,7.215584E+03
17:42:00,1.389115E-01,4.512303E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.124493E+02,5.490444E-01,7.136759E+03,7.204395E+03
17:45:00,1.386122E-01,4.503947E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.145049E+02,5.481528E-01,7.124058E+03,7.192367E+03
17:48:00,1.383111E-01,4.495539E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.165605E+02,5.471356E-01,7.109857E+03,7.178663E+03
17:51:00,1.380089E-01,4.487103E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.186160E+02,5.460422E-01,7.094747E+03,7.163918E+03
17:54:00,1.377052E-01,4.478626E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.206716E+02,5.448825E-01,7.078845E+03,7.148276E+03
17:57:00,1.374001E-01,4.470108E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.227272E+02,5.436568E-01,7.062155E+03,7.131755E+03
18:00:00,1.370936E-01,4.461551E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.247828E+02,5.423641E-01,7.044666E+03,7.114357E+03
18:03:00,1.367707E-01,4.452536E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.278662E+02,5.410063E-01,7.025372E+03,7.095068E+03
18:06:00,1.364541E-01,4.443698E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.309496E+02,5.395419E-01,7.004805E+03,7.077621E+03
18:09:00,1.361409E-01,4.434952E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.340329E+02,5.379842E-01,6.983124E+03,7.060486E+03
18:12:00,1.358297E-01,4.426264E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.371163E+02,5.363346E-01,6.960347E+03,7.042059E+03
18:15:00,1.355201E-01,4.417621E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.401997E+02,5.345932E-01,6.936473E+03,7.021711E+03
18:18:00,1.352117E-01,4.409012E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.432831E+02,5.327595E-01,6.911498E+03,6.999425E+03
18:21:00,1.349048E-01,4.400444E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.463665E+02,5.308330E-01,6.885415E+03,6.975376E+03
18:24:00,1.345989E-01,4.391903E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.494499E+02,5.288128E-01,6.858214E+03,6.949721E+03
18:27:00,1.342933E-01,4.383372E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.525332E+02,5.266987E-01,6.829893E+03,6.922575E+03
18:30:00,1.339886E-01,4.374866E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.556166E+02,5.244904E-01,6.800445E+03,6.894008E+03
18:33:00,1.336843E-01,4.366372E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.587000E+02,5.221875E-01,6.769869E+03,6.864066E+03
18:36:00,1.333808E-01,4.357899E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.617834E+02,5.197901E-01,6.738165E+03,6.832792E+03
18:39:00,1.330779E-01,4.349442E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.648668E+02,5.172985E-01,6.705337E+03,6.800223E+03
18:42:00,1.327750E-01,4.340985E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.679501E+02,5.146578E-01,6.670730E+03,6.765716E+03
18:45:00,1.324723E-01,4.332534E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.710335E+02,5.119094E-01,6.634836E+03,6.729808E+03
18:48:00,1.321704E-01,4.324106E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.741169E+02,5.091340E-01,6.598620E+03,6.693505E+03
18:51:00,1.318685E-01,4.315677E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.772003E+02,5.062843E-01,6.561516E+03,6.656234E+03
18:54:00,1.315665E-01,4.307246E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.802837E+02,5.033515E-01,6.523421E+03,6.617899E+03
18:57:00,1.312647E-01,4.298821E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.833670E+02,5.003316E-01,6.484286E+03,6.578456E+03
19:00:00,1.309639E-01,4.290424E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.864504E+02,4.972212E-01,6.444071E+03,6.537872E+03
19:03:00,1.308406E-01,4.286981E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.887116E+02,4.936171E-01,6.398784E+03,6.492054E+03
19:06:00,1.307259E-01,4.283780E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.909727E+02,4.899304E-01,6.352512E+03,6.443351E+03
19:09:00,1.306155E-01,4.280697E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.932339E+02,4.861923E-01,6.305625E+03,6.393122E+03
19:12:00,1.305085E-01,4.277709E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.954950E+02,4.824174E-01,6.258301E+03,6.342488E+03
19:15:00,1.304052E-01,4.274826E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,3.977562E+02,4.786128E-01,6.210621E+03,6.291899E+03
19:18:00,1.303046E-01,4.272018E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.000173E+02,4.748004E-01,6.162849E+03,6.241646E+03
19:21:00,1.302057E-01,4.269257E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.022784E+02,4.709939E-01,6.115146E+03,6.191804E+03
19:24:00,1.301087E-01,4.266549E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.045396E+02,4.671899E-01,6.067475E+03,6.142239E+03
19:27:00,1.300141E-01,4.263907E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.068007E+02,4.634132E-01,6.020129E+03,6.093198E+03
19:30:00,1.299217E-01,4.261328E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.090619E+02,4.596746E-01,5.973238E+03,6.044770E+03
19:33:00,1.298310E-01,4.258797E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.113230E+02,4.559808E-01,5.926882E+03,5.997010E+03
19:36:00,1.297413E-01,4.256293E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.135842E+02,4.523378E-01,5.881133E+03,5.949969E+03
19:39:00,1.296530E-01,4.253827E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.158453E+02,4.487513E-01,5.836057E+03,5.903700E+03
19:42:00,1.295670E-01,4.251425E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.181065E+02,4.452817E-01,5.792377E+03,5.858924E+03
19:45:00,1.294824E-01,4.249066E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.203676E+02,4.418934E-01,5.749668E+03,5.815198E+03
19:48:00,1.293984E-01,4.246721E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.226288E+02,4.385813E-01,5.707869E+03,5.772447E+03
19:51:00,1.293153E-01,4.244400E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.248899E+02,4.353473E-01,5.667002E+03,5.730688E+03
19:54:00,1.292337E-01,4.242123E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.271511E+02,4.321936E-01,5.627094E+03,5.689939E+03
19:57:00,1.291533E-01,4.239878E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.294122E+02,4.291280E-01,5.588236E+03,5.650291E+03
20:00:00,1.290728E-01,4.237630E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.316733E+02,4.261583E-01,5.550525E+03,5.611837E+03
20:03:00,1.290080E-01,4.235823E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.335234E+02,4.232756E-01,5.514262E+03,5.574879E+03
20:06:00,1.289468E-01,4.234115E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.353734E+02,4.204810E-01,5.479052E+03,5.538247E+03
20:09:00,1.288879E-01,4.232469E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.372234E+02,4.177670E-01,5.444804E+03,5.502236E+03
20:12:00,1.288305E-01,4.230868E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.390735E+02,4.151282E-01,5.411453E+03,5.467159E+03
20:15:00,1.287738E-01,4.229283E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.409235E+02,4.125647E-01,5.379000E+03,5.433167E+03
20:18:00,1.287181E-01,4.227730E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.427735E+02,4.100607E-01,5.347260E+03,5.400086E+03
20:21:00,1.286638E-01,4.226215E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.446235E+02,4.076090E-01,5.316142E+03,5.367786E+03
20:24:00,1.286109E-01,4.224737E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.464736E+02,4.052187E-01,5.285757E+03,5.336348E+03
20:27:00,1.285587E-01,4.223279E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.483236E+02,4.028705E-01,5.255875E+03,5.305512E+03
20:30:00,1.285067E-01,4.221828E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.501736E+02,4.005593E-01,5.226436E+03,5.275200E+03
20:33:00,1.284556E-01,4.220401E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.520237E+02,3.982834E-01,5.197417E+03,5.245378E+03
20:36:00,1.284055E-01,4.219005E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.538737E+02,3.960417E-01,5.168806E+03,5.216024E+03
20:39:00,1.283565E-01,4.217636E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.557237E+02,3.938332E-01,5.140592E+03,5.187119E+03
20:42:00,1.283075E-01,4.216268E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.575737E+02,3.916571E-01,5.112765E+03,5.158645E+03
20:45:00,1.282591E-01,4.214917E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.594238E+02,3.895126E-01,5.085315E+03,5.130587E+03
20:48:00,1.282116E-01,4.213592E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.612738E+02,3.873990E-01,5.058233E+03,5.102930E+03
20:51:00,1.281651E-01,4.212294E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.631238E+02,3.853156E-01,5.031513E+03,5.075666E+03
20:54:00,1.281189E-01,4.211004E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.649739E+02,3.832622E-01,5.005150E+03,5.048782E+03
20:57:00,1.280734E-01,4.209733E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.668239E+02,3.812374E-01,4.979129E+03,5.022265E+03
21:00:00,1.280287E-01,4.208485E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.686739E+02,3.792409E-01,4.953445E+03,4.996103E+03
21:03:00,1.279972E-01,4.207606E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.705239E+02,3.772122E-01,4.927378E+03,4.969560E+03
21:06:00,1.279748E-01,4.206982E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.723740E+02,3.751766E-01,4.901228E+03,4.943315E+03
21:09:00,1.279579E-01,4.206510E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.742240E+02,3.731482E-01,4.875164E+03,4.917356E+03
21:12:00,1.279451E-01,4.206153E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.760740E+02,3.711297E-01,4.849217E+03,4.891528E+03
21:15:00,1.279358E-01,4.205893E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.779241E+02,3.691220E-01,4.823401E+03,4.865767E+03
21:18:00,1.279299E-01,4.205728E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.797741E+02,3.671256E-01,4.797718E+03,4.840063E+03
21:21:00,1.279268E-01,4.205643E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.816241E+02,3.651408E-01,4.772174E+03,4.814437E+03
21:24:00,1.279266E-01,4.205636E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.834741E+02,3.631676E-01,4.746768E+03,4.788900E+03
21:27:00,1.279290E-01,4.205704E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.853242E+02,3.612060E-01,4.721502E+03,4.763466E+03
21:30:00,1.279339E-01,4.205842E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.871742E+02,3.592560E-01,4.696373E+03,4.738138E+03
21:33:00,1.279412E-01,4.206045E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.890242E+02,3.573175E-01,4.671382E+03,4.712921E+03
21:36:00,1.279507E-01,4.206309E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.908743E+02,3.553903E-01,4.646526E+03,4.687817E+03
21:39:00,1.279623E-01,4.206633E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.927243E+02,3.534744E-01,4.621804E+03,4.662826E+03
21:42:00,1.279759E-01,4.207013E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.945743E+02,3.515695E-01,4.597214E+03,4.637951E+03
21:45:00,1.279914E-01,4.207446E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.964243E+02,3.496755E-01,4.572753E+03,4.613192E+03
21:48:00,1.280088E-01,4.207930E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,4.982744E+02,3.477922E-01,4.548421E+03,4.588549E+03
21:51:00,1.280279E-01,4.208464E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.001244E+02,3.459193E-01,4.524213E+03,4.564019E+03
21:54:00,1.280487E-01,4.209044E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.019744E+02,3.440563E-01,4.500124E+03,4.539600E+03
21:57:00,1.280711E-01,4.209670E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.038245E+02,3.422038E-01,4.476158E+03,4.515296E+03
22:00:00,1.280951E-01,4.210340E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.056745E+02,3.403617E-01,4.452319E+03,4.491114E+03
22:03:00,1.282062E-01,4.213442E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.071134E+02,3.383354E-01,4.426690E+03,4.465085E+03
22:06:00,1.283268E-01,4.216810E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.085523E+02,3.362993E-01,4.400944E+03,4.438195E+03
22:09:00,1.284536E-01,4.220350E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.099912E+02,3.342670E-01,4.375245E+03,4.410977E+03
22:12:00,1.285855E-01,4.224032E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.114301E+02,3.322414E-01,4.349625E+03,4.383826E+03
22:15:00,1.287219E-01,4.227839E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.128690E+02,3.302236E-01,4.324098E+03,4.356903E+03
22:18:00,1.288621E-01,4.231753E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.143080E+02,3.282144E-01,4.298674E+03,4.330234E+03
22:21:00,1.290062E-01,4.235775E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.157469E+02,3.262144E-01,4.273359E+03,4.303803E+03
22:24:00,1.291537E-01,4.239894E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.171858E+02,3.242238E-01,4.248158E+03,4.277585E+03
22:27:00,1.293045E-01,4.244104E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.186247E+02,3.222432E-01,4.223075E+03,4.251566E+03
22:30:00,1.294584E-01,4.248400E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.200636E+02,3.202727E-01,4.198113E+03,4.225736E+03
22:33:00,1.296153E-01,4.252779E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.215025E+02,3.183126E-01,4.173275E+03,4.200090E+03
22:36:00,1.297750E-01,4.257237E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.229414E+02,3.163630E-01,4.148563E+03,4.174621E+03
22:39:00,1.299373E-01,4.261769E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.243803E+02,3.144240E-01,4.123978E+03,4.149324E+03
22:42:00,1.301022E-01,4.266372E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.258192E+02,3.124959E-01,4.099522E+03,4.124197E+03
22:45:00,1.302696E-01,4.271044E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.272582E+02,3.105787E-01,4.075196E+03,4.099233E+03
22:48:00,1.304393E-01,4.275782E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.286971E+02,3.086724E-01,4.051001E+03,4.074432E+03
22:51:00,1.306108E-01,4.280571E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.301360E+02,3.067757E-01,4.026919E+03,4.049768E+03
22:54:00,1.307845E-01,4.285418E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.315749E+02,3.048901E-01,4.002971E+03,4.025262E+03
22:57:00,1.309603E-01,4.290327E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.330138E+02,3.030167E-01,3.979168E+03,4.000921E+03
23:00:00,1.311383E-01,4.295296E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.344527E+02,3.011544E-01,3.955498E+03,3.976731E+03
23:03:00,1.312975E-01,4.299742E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.358916E+02,2.993508E-01,3.932528E+03,3.953270E+03
23:06:00,1.314564E-01,4.304178E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.373305E+02,2.975628E-01,3.909744E+03,3.929482E+03
23:09:00,1.316154E-01,4.308615E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.387694E+02,2.957848E-01,3.887081E+03,3.905557E+03
23:12:00,1.317748E-01,4.313065E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.402084E+02,2.940165E-01,3.864533E+03,3.881742E+03
23:15:00,1.319350E-01,4.317538E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.416473E+02,2.922569E-01,3.842088E+03,3.858133E+03
23:18:00,1.320960E-01,4.322032E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.430862E+02,2.905051E-01,3.819737E+03,3.834735E+03
23:21:00,1.322577E-01,4.326546E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.445251E+02,2.887607E-01,3.797474E+03,3.811523E+03
23:24:00,1.324202E-01,4.331083E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.459640E+02,2.870234E-01,3.775297E+03,3.788474E+03
23:27:00,1.325837E-01,4.335647E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.474029E+02,2.852930E-01,3.753201E+03,3.765570E+03
23:30:00,1.327482E-01,4.340241E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.488418E+02,2.835692E-01,3.731184E+03,3.742802E+03
23:33:00,1.329137E-01,4.344861E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.502807E+02,2.818518E-01,3.709243E+03,3.720158E+03
23:36:00,1.330797E-01,4.349495E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.517196E+02,2.801406E-01,3.687377E+03,3.697632E+03
23:39:00,1.332466E-01,4.354154E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.531586E+02,2.784355E-01,3.665583E+03,3.675213E+03
23:42:00,1.334147E-01,4.358846E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.545975E+02,2.767362E-01,3.643859E+03,3.652899E+03
23:45:00,1.335838E-01,4.363567E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.560364E+02,2.750427E-01,3.622203E+03,3.630682E+03
23:48:00,1.337540E-01,4.368318E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.574753E+02,2.733548E-01,3.600614E+03,3.608557E+03
23:51:00,1.339257E-01,4.373110E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.589142E+02,2.716723E-01,3.579091E+03,3.586518E+03
23:54:00,1.340977E-01,4.377912E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.603531E+02,2.699952E-01,3.557631E+03,3.564564E+03
23:57:00,1.342704E-01,4.382735E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.617920E+02,2.683219E-01,3.536218E+03,3.542673E+03
24:00:00,1.344443E-01,4.387589E+03,3.409414E-02,0.000000E+00,0.000000E+00,3.409414E-02,5.632309E+02,2.666537E-01,3.514865E+03,3.520858E+03
Coinc Peak   ,1.470136E-01,5.601305E-01,4.738493E+03,7.319292E+03
NonCoinc Peak,1.470136E-01,5.601305E-01,4.738493E+03,7.319292E+03
