{
    "AirLoopHVAC": {
        "Central System_unit1": {
            "availability_manager_list_name": "availability list",
            "branch_list_name": "Air Loop Branches_unit1",
            "demand_side_inlet_node_names": "Zone Equipment Inlet Node_unit1",
            "demand_side_outlet_node_name": "Return Air Mixer Outlet_unit1",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Air Loop Inlet Node_unit1",
            "supply_side_outlet_node_names": "Air Loop Outlet Node_unit1"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "ReturnPath_unit1": {
            "components": [
                {
                    "component_name": "Zone Return Air Mixer_unit1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Return Air Mixer Outlet_unit1"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "SupplyPath_unit1": {
            "components": [
                {
                    "component_name": "Zone Supply Air Splitter_unit1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Zone Equipment Inlet Node_unit1"
        }
    },
    "AirLoopHVAC:UnitaryHeatPump:AirToAir": {
        "Heat Pump_unit1": {
            "air_inlet_node_name": "Air Loop Inlet node_unit1",
            "air_outlet_node_name": "Air Loop Outlet Node_unit1",
            "availability_schedule_name": "always_avail",
            "controlling_zone_or_thermostat_location": "living_unit1",
            "cooling_coil_name": "DX Cooling Coil_unit1",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "fan_placement": "BlowThrough",
            "heating_coil_name": "Main DX Heating Coil_unit1",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed",
            "heating_supply_air_flow_rate": "Autosize",
            "maximum_outdoor_dry_bulb_temperature_for_supplemental_heater_operation": 10,
            "maximum_supply_air_temperature_from_supplemental_heater": 50,
            "no_load_supply_air_flow_rate": 0.0,
            "supplemental_heating_coil_name": "Supp Heating Coil_unit1",
            "supplemental_heating_coil_object_type": "Coil:Heating:Electric",
            "supply_air_fan_name": "Supply Fan_unit1",
            "supply_air_fan_object_type": "Fan:OnOff",
            "supply_air_fan_operating_mode_schedule_name": "fan_cycle"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Zone Return Air Mixer_unit1": {
            "nodes": [
                {
                    "inlet_node_name": "Zone Outlet Node_unit1"
                }
            ],
            "outlet_node_name": "Return Air Mixer Outlet_unit1"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Zone Supply Air Splitter_unit1": {
            "inlet_node_name": "Zone Equipment Inlet Node_unit1",
            "nodes": [
                {
                    "outlet_node_name": "Zone Inlet Node_unit1 ATInlet"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "ZoneDirectAir_unit1": {
            "air_inlet_node_name": "Zone Inlet Node_unit1 ATInlet",
            "air_outlet_node_name": "Zone Inlet Node_unit1",
            "availability_schedule_name": "always_avail",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:Scheduled": {
        "System availability": {
            "schedule_name": "always_avail"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "availability list": {
            "managers": [
                {
                    "availability_manager_name": "System availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop Main Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "Air Loop Inlet Node_unit1",
                    "component_name": "Heat Pump_unit1",
                    "component_object_type": "AirLoopHVAC:UnitaryHeatPump:AirToAir",
                    "component_outlet_node_name": "Air Loop Outlet Node_unit1"
                }
            ]
        },
        "DHW Demand Inlet Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "DHW Demand Inlet Node_unit1",
                    "component_name": "DHW Demand Inlet Pipe_unit1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "DHW Demand Inlet Pipe Outlet Node_unit1"
                }
            ]
        },
        "DHW Supply Outlet Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "DHW Supply Outlet Pipe Inlet Node_unit1",
                    "component_name": "DHW Supply Outlet Pipe_unit1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "DHW Supply Outlet Node_unit1"
                }
            ]
        },
        "Mains Inlet Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "Mains Inlet Node_unit1",
                    "component_name": "Mains Pressure_unit1",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Mains Pressure Outlet Node_unit1"
                }
            ]
        },
        "Mains Makeup Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "Mains Makeup Pipe Inlet Node_unit1",
                    "component_name": "Mains Makeup Pipe_unit1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Mains Makeup Node_unit1"
                }
            ]
        },
        "Water Bath Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "Water Bath Inlet Node_unit1",
                    "component_name": "DHW Baths_unit1",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Water bath Outlet Node_unit1"
                }
            ]
        },
        "Water ClothesWasher Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "Water ClothesWasher Inlet Node_unit1",
                    "component_name": "DHW ClothesWasher_unit1",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Water ClothesWasher Outlet Node_unit1"
                }
            ]
        },
        "Water Dishwasher Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "Water DishWasher Inlet Node_unit1",
                    "component_name": "DHW DishWasher_unit1",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Water DishWasher outlet Node_unit1"
                }
            ]
        },
        "Water Heater Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "Water Heater Use Inlet Node_unit1",
                    "component_name": "Water Heater_unit1",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "Water Heater Use Outlet Node_unit1"
                }
            ]
        },
        "Water Shower Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "Water Shower Inlet Node_unit1",
                    "component_name": "DHW Showers_unit1",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Water Shower Outlet Node_unit1"
                }
            ]
        },
        "Water Sink Branch_unit1": {
            "components": [
                {
                    "component_inlet_node_name": "Water Sink Inlet Node_unit1",
                    "component_name": "DHW Sinks_unit1",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Water Sink outlet Node_unit1"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop Branches_unit1": {
            "branches": [
                {
                    "branch_name": "Air Loop Main Branch_unit1"
                }
            ]
        },
        "DHW Demand Branches_unit1": {
            "branches": [
                {
                    "branch_name": "DHW Demand Inlet Branch_unit1"
                },
                {
                    "branch_name": "Water Sink Branch_unit1"
                },
                {
                    "branch_name": "Water Shower Branch_unit1"
                },
                {
                    "branch_name": "Water ClothesWasher Branch_unit1"
                },
                {
                    "branch_name": "Water Dishwasher Branch_unit1"
                },
                {
                    "branch_name": "Water Bath Branch_unit1"
                },
                {
                    "branch_name": "Mains Makeup Branch_unit1"
                }
            ]
        },
        "DHW Supply Branches_unit1": {
            "branches": [
                {
                    "branch_name": "Mains Inlet Branch_unit1"
                },
                {
                    "branch_name": "Water Heater Branch_unit1"
                },
                {
                    "branch_name": "DHW Supply Outlet Branch_unit1"
                }
            ]
        }
    },
    "Building": {
        "SF+CZ2BWH+USA_AZ_Phoenix-Sky.Harbor.Intl.AP.722780+hp+slab+IECC_2015": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "Floor_unit1": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "OtherSideCoefficients",
            "outside_boundary_condition_object": "surfPropOthSdCoefSlabAverage",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.001
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "living_unit1"
        },
        "Inter zone floor 1": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "living_unit1"
        },
        "Roof_back_unit1": {
            "construction_name": "LTROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.54990910485622,
                    "vertex_z_coordinate": 6.6995631975537
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 4.54990910485622,
                    "vertex_z_coordinate": 6.6995631975537
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "attic_unit1"
        },
        "Roof_front_unit1": {
            "construction_name": "LTROOF",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 4.54990910485622,
                    "vertex_z_coordinate": 6.6995631975537
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.54990910485622,
                    "vertex_z_coordinate": 6.6995631975537
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "WindExposed",
            "zone_name": "attic_unit1"
        },
        "Roof_left_unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4.54990910485622,
                    "vertex_z_coordinate": 6.6995631975537
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic_unit1"
        },
        "Roof_right_unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 3,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 4.54990910485622,
                    "vertex_z_coordinate": 6.6995631975537
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "attic_unit1"
        },
        "Wall_ldb_1.unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "living_unit1"
        },
        "Wall_ldb_2.unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "living_unit1"
        },
        "Wall_ldf_1.unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "living_unit1"
        },
        "Wall_ldf_2.unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "living_unit1"
        },
        "Wall_sdl_1.unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "living_unit1"
        },
        "Wall_sdl_2.unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "living_unit1"
        },
        "Wall_sdr_1.unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 0.001
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "living_unit1"
        },
        "Wall_sdr_2.unit1": {
            "construction_name": "LTWALL",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 2.59246341463415
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "living_unit1"
        },
        "ceiling_unit1": {
            "construction_name": "Interior Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Zone",
            "outside_boundary_condition_object": "attic_unit1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 12.1330909462833,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 9.09981820971244,
                    "vertex_z_coordinate": 5.18392682926829
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "living_unit1"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "DX Cooling Coil_unit1": {
            "air_inlet_node_name": "Cooling Coil Air Inlet Node_unit1",
            "air_outlet_node_name": "Heating Coil Air Inlet Node_unit1",
            "availability_schedule_name": "always_avail",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "HPACCOOLEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "HPACCOOLEIRFT",
            "gross_rated_cooling_cop": 4.06853019625951,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "part_load_fraction_correlation_curve_name": "HPACCOOLPLFFPLR",
            "rated_air_flow_rate": "Autosize",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "HPACCoolCapFFF",
            "total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT"
        }
    },
    "Coil:Heating:DX:SingleSpeed": {
        "Main DX Heating Coil_unit1": {
            "air_inlet_node_name": "Heating Coil Air Inlet Node_unit1",
            "air_outlet_node_name": "Supp Heating Coil Air Inlet Node_unit1",
            "availability_schedule_name": "always_avail",
            "crankcase_heater_capacity": 200.0,
            "defrost_control": "OnDemand",
            "defrost_energy_input_ratio_function_of_temperature_curve_name": "Defrost_EIR_FT",
            "defrost_strategy": "ReverseCycle",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "HPACHeatEIRFFF",
            "energy_input_ratio_function_of_temperature_curve_name": "HPACHeatEIRFT",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.69308080013886,
            "heating_capacity_function_of_flow_fraction_curve_name": "HPACHeatCapFFF",
            "heating_capacity_function_of_temperature_curve_name": "HPACHeatCapFT",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10.0,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5.0,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -17.78,
            "part_load_fraction_correlation_curve_name": "HPACCOOLPLFFPLR",
            "rated_air_flow_rate": "Autosize"
        }
    },
    "Coil:Heating:Electric": {
        "Supp Heating Coil_unit1": {
            "air_inlet_node_name": "Supp Heating Coil Air Inlet Node_unit1",
            "air_outlet_node_name": "Air Loop Outlet Node_unit1",
            "availability_schedule_name": "always_avail",
            "efficiency": 1,
            "nominal_capacity": "Autosize"
        }
    },
    "Connector:Mixer": {
        "DHW Demand Mixer_unit1": {
            "branches": [
                {
                    "inlet_branch_name": "Water Sink Branch_unit1"
                },
                {
                    "inlet_branch_name": "Water Shower Branch_unit1"
                },
                {
                    "inlet_branch_name": "Water ClothesWasher Branch_unit1"
                },
                {
                    "inlet_branch_name": "Water Dishwasher Branch_unit1"
                },
                {
                    "inlet_branch_name": "Water Bath Branch_unit1"
                }
            ],
            "outlet_branch_name": "Mains Makeup Branch_unit1"
        },
        "DHW Supply Mixer_unit1": {
            "branches": [
                {
                    "inlet_branch_name": "Water Heater Branch_unit1"
                }
            ],
            "outlet_branch_name": "DHW Supply Outlet Branch_unit1"
        }
    },
    "Connector:Splitter": {
        "DHW Demand Splitter_unit1": {
            "branches": [
                {
                    "outlet_branch_name": "Water Sink Branch_unit1"
                },
                {
                    "outlet_branch_name": "Water Shower Branch_unit1"
                },
                {
                    "outlet_branch_name": "Water ClothesWasher Branch_unit1"
                },
                {
                    "outlet_branch_name": "Water Dishwasher Branch_unit1"
                },
                {
                    "outlet_branch_name": "Water Bath Branch_unit1"
                }
            ],
            "inlet_branch_name": "DHW Demand Inlet Branch_unit1"
        },
        "DHW Supply Splitter_unit1": {
            "branches": [
                {
                    "outlet_branch_name": "Water Heater Branch_unit1"
                }
            ],
            "inlet_branch_name": "Mains Inlet Branch_unit1"
        }
    },
    "ConnectorList": {
        "DHW Demand Connectors_unit1": {
            "connector_1_name": "DHW Demand Splitter_unit1",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "DHW Demand Mixer_unit1",
            "connector_2_object_type": "Connector:Mixer"
        },
        "DHW Supply Connectors_unit1": {
            "connector_1_name": "DHW Supply Splitter_unit1",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "DHW Supply Mixer_unit1",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Exterior Door": {
            "outside_layer": "door_const"
        },
        "Exterior Floor": {
            "layer_2": "Plywood_3/4in",
            "layer_3": "Carpet_n_pad",
            "outside_layer": "floor_consol_layer"
        },
        "Exterior Roof": {
            "layer_2": "OSB_1/2in",
            "outside_layer": "Asphalt_shingle"
        },
        "Exterior Wall": {
            "layer_2": "sheathing_consol_layer",
            "layer_3": "OSB_7/16in",
            "layer_4": "wall_consol_layer",
            "layer_5": "Drywall_1/2in",
            "layer_6": "EnKoat",
            "outside_layer": "syn_stucco"
        },
        "Exterior Window": {
            "outside_layer": "Glass"
        },
        "Gable_end": {
            "layer_2": "Bldg_paper_felt",
            "layer_3": "OSB_5/8in",
            "layer_4": "Air_4_in_vert",
            "layer_5": "Drywall_1/2in",
            "outside_layer": "cement_stucco"
        },
        "Insulated Pipe": {
            "layer_2": "CopperPipe",
            "outside_layer": "Pipe Insulation"
        },
        "Interior Ceiling": {
            "layer_2": "Drywall_1/2in",
            "outside_layer": "ceil_consol_layer"
        },
        "Interior Door": {
            "outside_layer": "door_const"
        },
        "Interior Floor": {
            "layer_2": "Carpet_n_pad",
            "outside_layer": "Plywood_3/4in"
        },
        "Interior Wall": {
            "layer_2": "Air_4_in_vert",
            "layer_3": "Drywall_1/2in",
            "outside_layer": "Drywall_1/2in"
        },
        "Interior Window": {
            "layer_2": "EnKoat",
            "outside_layer": "Glass"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "LTROOF": {
            "layer_2": "FIBERGLASS QUILT-2",
            "layer_3": "PLASTERBOARD-2",
            "outside_layer": "ROOF DECK"
        },
        "LTWALL": {
            "layer_2": "FIBERGLASS QUILT-1",
            "layer_3": "PLASTERBOARD-1",
            "layer_4": "EnKoat",
            "outside_layer": "WOOD SIDING-1"
        },
        "Plain Pipe": {
            "outside_layer": "CopperPipe"
        },
        "TDD Diffuser": {
            "outside_layer": "Diffusing Acrylic Plastic"
        },
        "TDD Dome": {
            "outside_layer": "Clear Acrylic Plastic"
        },
        "TDD Pipe": {
            "outside_layer": "Very High Reflectivity Surface"
        },
        "attic floor": {
            "layer_2": "ceil_consol_layer",
            "layer_3": "EnKoat",
            "outside_layer": "Drywall_1/2in"
        },
        "ceiling-floor-layer": {
            "outside_layer": "Lumber_2x4"
        },
        "crawl_floor": {
            "layer_2": "soil_12in",
            "outside_layer": "R_high"
        },
        "fndn_roof": {
            "layer_2": "Plywood_3/4in",
            "layer_3": "ceil_consol_layer",
            "outside_layer": "Carpet_n_pad"
        },
        "interiorwall": {
            "layer_2": "OSB_5/8in",
            "layer_3": "Drywall_1/2in",
            "outside_layer": "Drywall_1/2in"
        },
        "window_w_blinds": {
            "layer_2": "int_blind",
            "outside_layer": "Glass"
        }
    },
    "Curve:Biquadratic": {
        "ACCoolingCAPFTemp": {
            "coefficient1_constant": 1.5509,
            "coefficient2_x": -0.07505,
            "coefficient3_x_2": 0.0031,
            "coefficient4_y": 0.0024,
            "coefficient5_y_2": -5e-05,
            "coefficient6_x_y": -0.00043,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACCoolingEIRFTemp": {
            "coefficient1_constant": -0.30428,
            "coefficient2_x": 0.11805,
            "coefficient3_x_2": -0.00342,
            "coefficient4_y": -0.00626,
            "coefficient5_y_2": 0.0007,
            "coefficient6_x_y": -0.00047,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACHighStageCoolingCAPFTemp": {
            "coefficient1_constant": 1.36788,
            "coefficient2_x": -0.06257,
            "coefficient3_x_2": 0.0028,
            "coefficient4_y": 0.00504,
            "coefficient5_y_2": -7e-05,
            "coefficient6_x_y": -0.00045,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACHighStageCoolingEIRFTemp": {
            "coefficient1_constant": 0.04232,
            "coefficient2_x": 0.07892,
            "coefficient3_x_2": -0.00238,
            "coefficient4_y": -0.00304,
            "coefficient5_y_2": 0.00053,
            "coefficient6_x_y": -0.00032,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACLowStageCoolingCAPFTemp": {
            "coefficient1_constant": 1.66458,
            "coefficient2_x": -0.08039,
            "coefficient3_x_2": 0.0033,
            "coefficient4_y": 0.00124,
            "coefficient5_y_2": -3e-05,
            "coefficient6_x_y": -0.00052,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACLowStageCoolingEIRFTemp": {
            "coefficient1_constant": -0.42738,
            "coefficient2_x": 0.14191,
            "coefficient3_x_2": -0.00412,
            "coefficient4_y": -0.01406,
            "coefficient5_y_2": 0.00083,
            "coefficient6_x_y": -0.00043,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Cool-Cap-fT": {
            "coefficient1_constant": 1.26489391,
            "coefficient2_x": -0.035054982,
            "coefficient3_x_2": 0.00211086,
            "coefficient4_y": -0.001526886,
            "coefficient5_y_2": -7.0308e-06,
            "coefficient6_x_y": -0.0004691844,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Cool-EIR-fT": {
            "coefficient1_constant": 0.38402403,
            "coefficient2_x": 0.029696724,
            "coefficient3_x_2": -0.0011329308,
            "coefficient4_y": 0.006490674,
            "coefficient5_y_2": 0.0002626992,
            "coefficient6_x_y": -0.0001207224,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": -100,
            "minimum_value_of_y": -100
        },
        "Defrost_EIR_FT": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 100,
            "maximum_value_of_y": 100,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "HPACCOOLEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "HPACCoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "HPCoolingCAPFTemp": {
            "coefficient1_constant": 1.55736,
            "coefficient2_x": -0.074448,
            "coefficient3_x_2": 0.003099,
            "coefficient4_y": 0.00146,
            "coefficient5_y_2": -4.1e-05,
            "coefficient6_x_y": -0.000427,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPCoolingEIRFTemp": {
            "coefficient1_constant": -0.350448,
            "coefficient2_x": 0.11681,
            "coefficient3_x_2": -0.0034,
            "coefficient4_y": -0.001226,
            "coefficient5_y_2": 0.000601,
            "coefficient6_x_y": -0.000467,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHeatingCAPFTemp": {
            "coefficient1_constant": 0.876825,
            "coefficient2_x": -0.002955,
            "coefficient3_x_2": -5.8e-05,
            "coefficient4_y": 0.025335,
            "coefficient5_y_2": 0.000196,
            "coefficient6_x_y": -4.3e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHeatingEIRFTemp": {
            "coefficient1_constant": 0.704658,
            "coefficient2_x": 0.008767,
            "coefficient3_x_2": 0.000625,
            "coefficient4_y": -0.009037,
            "coefficient5_y_2": 0.000738,
            "coefficient6_x_y": -0.001025,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHighStageCoolingCAPFTemp": {
            "coefficient1_constant": 1.472738,
            "coefficient2_x": -0.067222,
            "coefficient3_x_2": 0.00292,
            "coefficient4_y": 5.2e-05,
            "coefficient5_y_2": -3e-05,
            "coefficient6_x_y": -0.000359,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHighStageCoolingEIRFTemp": {
            "coefficient1_constant": -0.488196,
            "coefficient2_x": 0.099162,
            "coefficient3_x_2": -0.00237,
            "coefficient4_y": 0.019503,
            "coefficient5_y_2": 0.00043,
            "coefficient6_x_y": -0.001097,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHighStageHeatingCAPFTemp": {
            "coefficient1_constant": 0.818223,
            "coefficient2_x": 0.001981,
            "coefficient3_x_2": -0.000203,
            "coefficient4_y": 0.028703,
            "coefficient5_y_2": 0.000207,
            "coefficient6_x_y": -7.1e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHighStageHeatingEIRFTemp": {
            "coefficient1_constant": 0.81584,
            "coefficient2_x": -0.00615,
            "coefficient3_x_2": 0.001021,
            "coefficient4_y": -0.001301,
            "coefficient5_y_2": 0.001083,
            "coefficient6_x_y": -0.001487,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPLowStageCoolingCAPFTemp": {
            "coefficient1_constant": 1.658788,
            "coefficient2_x": -0.083453,
            "coefficient3_x_2": 0.003424,
            "coefficient4_y": 0.002433,
            "coefficient5_y_2": -4.5e-05,
            "coefficient6_x_y": -0.000534,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPLowStageCoolingEIRFTemp": {
            "coefficient1_constant": -0.582916,
            "coefficient2_x": 0.158101,
            "coefficient3_x_2": -0.004398,
            "coefficient4_y": -0.020335,
            "coefficient5_y_2": 0.00108,
            "coefficient6_x_y": -0.00064,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPLowStageHeatingCAPFTemp": {
            "coefficient1_constant": 0.84613,
            "coefficient2_x": -0.002279,
            "coefficient3_x_2": -4.7e-05,
            "coefficient4_y": 0.026703,
            "coefficient5_y_2": 0.000201,
            "coefficient6_x_y": -7.9e-05,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPLowStageHeatingEIRFTemp": {
            "coefficient1_constant": 0.551837,
            "coefficient2_x": 0.02038,
            "coefficient3_x_2": 0.000546,
            "coefficient4_y": -0.009638,
            "coefficient5_y_2": 0.000785,
            "coefficient6_x_y": -0.00125,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_curve_output": 5,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPWHHeatingCOPFTemp": {
            "coefficient1_constant": 1.19713,
            "coefficient2_x": 0.077849,
            "coefficient3_x_2": -1.6e-06,
            "coefficient4_y": -0.02675,
            "coefficient5_y_2": 0.000296,
            "coefficient6_x_y": -0.00112,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40.0,
            "maximum_value_of_y": 90.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 20.0,
            "output_unit_type": "Dimensionless"
        },
        "HPWHHeatingCapFTemp": {
            "coefficient1_constant": 0.369827,
            "coefficient2_x": 0.043341,
            "coefficient3_x_2": -0.00023,
            "coefficient4_y": 0.000466,
            "coefficient5_y_2": 2.6e-05,
            "coefficient6_x_y": -0.00027,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 40.0,
            "maximum_value_of_y": 90.0,
            "minimum_value_of_x": 0.0,
            "minimum_value_of_y": 20.0,
            "output_unit_type": "Dimensionless"
        },
        "dummy-waste-heat-curve": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 50,
            "maximum_value_of_y": 50,
            "minimum_curve_output": 1,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Cubic": {
        "ConstantCubic": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 0,
            "maximum_value_of_x": 100,
            "minimum_value_of_x": -100
        },
        "Fan-EIR-fPLR": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 1.0,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0
        },
        "HPACHeatCapFFF": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatCapFT": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0.027626,
            "coefficient3_x_2": 0.000148716,
            "coefficient4_x_3": 3.4992e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0
        },
        "HPACHeatEIRFT": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_x_3": -2.3328e-05,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -20.0
        }
    },
    "Curve:Quadratic": {
        "AC2StageCoolingPLFFPLR": {
            "coefficient1_constant": 0.93,
            "coefficient2_x": 0.07,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ACCoolingCAPFFF": {
            "coefficient1_constant": 0.718605468,
            "coefficient2_x": 0.410099989,
            "coefficient3_x_2": -0.128705457,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACCoolingEIRFFF": {
            "coefficient1_constant": 1.32299905,
            "coefficient2_x": -0.477711207,
            "coefficient3_x_2": 0.154712157,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACCoolingPLFFPLR": {
            "coefficient1_constant": 0.9,
            "coefficient2_x": 0.1,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ACHighStageCoolingCAPFFF": {
            "coefficient1_constant": 0.690334551,
            "coefficient2_x": 0.464383753,
            "coefficient3_x_2": -0.154507638,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACHighStageCoolingEIRFFF": {
            "coefficient1_constant": 1.31565404,
            "coefficient2_x": -0.482467162,
            "coefficient3_x_2": 0.166239001,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACLowStageCoolingCAPFFF": {
            "coefficient1_constant": 0.65673024,
            "coefficient2_x": 0.516470835,
            "coefficient3_x_2": -0.172887149,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "ACLowStageCoolingEIRFFF": {
            "coefficient1_constant": 1.562945114,
            "coefficient2_x": -0.791859997,
            "coefficient3_x_2": 0.230030877,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "Cool-PLF-fPLR": {
            "coefficient1_constant": 0.80141423,
            "coefficient2_x": 0.23744685,
            "coefficient3_x_2": -0.0393773,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.7,
            "minimum_value_of_x": 0
        },
        "HP2StageCoolingPLFFPLR": {
            "coefficient1_constant": 0.93,
            "coefficient2_x": 0.07,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HP2StageHeatingPLFFPLR": {
            "coefficient1_constant": 0.93,
            "coefficient2_x": 0.07,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCOOLEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACCoolCapFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "HPACHeatEIRFFF": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPCOOLPLFFPLR": {
            "coefficient1_constant": 0.9,
            "coefficient2_x": 0.1,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPCoolingCAPFFF": {
            "coefficient1_constant": 0.718664047,
            "coefficient2_x": 0.41797409,
            "coefficient3_x_2": -0.136638137,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPCoolingEIRFFF": {
            "coefficient1_constant": 1.143487507,
            "coefficient2_x": -0.13943972,
            "coefficient3_x_2": -0.004047787,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHeatPLFFPLR": {
            "coefficient1_constant": 0.9,
            "coefficient2_x": 0.1,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPHeatingCAPFFF": {
            "coefficient1_constant": 0.694045465,
            "coefficient2_x": 0.474207981,
            "coefficient3_x_2": -0.168253446,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHeatingEIRFFF": {
            "coefficient1_constant": 2.185418751,
            "coefficient2_x": -1.942827919,
            "coefficient3_x_2": 0.757409168,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHighStageCoolingCAPFFF": {
            "coefficient1_constant": 0.618281092,
            "coefficient2_x": 0.569060264,
            "coefficient3_x_2": -0.187341356,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHighStageCoolingEIRFFF": {
            "coefficient1_constant": 1.570774717,
            "coefficient2_x": -0.914152018,
            "coefficient3_x_2": 0.343377302,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHighStageHeatingCAPFFF": {
            "coefficient1_constant": 0.76634609,
            "coefficient2_x": 0.32840943,
            "coefficient3_x_2": -0.094701495,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPHighStageHeatingEIRFFF": {
            "coefficient1_constant": 2.001041353,
            "coefficient2_x": -1.58869128,
            "coefficient3_x_2": 0.587593517,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPLowStageCoolingCAPFFF": {
            "coefficient1_constant": 0.655239515,
            "coefficient2_x": 0.511655216,
            "coefficient3_x_2": -0.166894731,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPLowStageCoolingEIRFFF": {
            "coefficient1_constant": 1.639108268,
            "coefficient2_x": -0.998953996,
            "coefficient3_x_2": 0.359845728,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPLowStageHeatingCAPFFF": {
            "coefficient1_constant": 0.741466907,
            "coefficient2_x": 0.378645444,
            "coefficient3_x_2": -0.119754733,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        },
        "HPLowStageHeatingEIRFFF": {
            "coefficient1_constant": 2.153618211,
            "coefficient2_x": -1.737190609,
            "coefficient3_x_2": 0.584269478,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 2,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ_DSOA_living_unit1": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.0283168464628752,
            "outdoor_air_method": "Flow/Zone"
        }
    },
    "Door": {
        "Door_ldb_unit1": {
            "building_surface_name": "Wall_ldb_1.unit1",
            "construction_name": "Exterior Door",
            "height": 2.13414634146341,
            "length": 1.74190122145513,
            "multiplier": 1,
            "starting_x_coordinate": 0.5,
            "starting_z_coordinate": 0
        }
    },
    "ElectricEquipment": {
        "IECC_Adj1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "IECC_adj",
            "fraction_latent": 0.0624390461422629,
            "fraction_lost": 0.251045347957769,
            "fraction_radiant": 0.41190936353998,
            "schedule_name": "MiscPlugLoad",
            "watts_per_zone_floor_area": 1.54356736989469,
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        },
        "clotheswasher1": {
            "design_level": 28.4784377542718,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "clotheswasher",
            "fraction_latent": 0,
            "fraction_lost": 0.2,
            "fraction_radiant": 0.8,
            "schedule_name": "ClothesWasher",
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        },
        "dishwasher1": {
            "design_level": 65.698787492023,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "dishwasher",
            "fraction_latent": 0.15,
            "fraction_lost": 0.25,
            "fraction_radiant": 0.6,
            "schedule_name": "DishWasher",
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        },
        "electric_dryer1": {
            "design_level": 213.064557285022,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "electric_dryer",
            "fraction_latent": 0.05,
            "fraction_lost": 0.8,
            "fraction_radiant": 0.15,
            "schedule_name": "ClothesDryer",
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        },
        "electric_mels1": {
            "design_level": 567.464237516869,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "electric_mels",
            "fraction_latent": 0.06,
            "fraction_lost": 0.25,
            "fraction_radiant": 0.69,
            "schedule_name": "MiscPlugLoad",
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        },
        "electric_range1": {
            "design_level": 248.154224774405,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "electric_range",
            "fraction_latent": 0.3,
            "fraction_lost": 0.3,
            "fraction_radiant": 0.4,
            "schedule_name": "CookingRange",
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        },
        "refrigerator1": {
            "design_level": 91.0575745202123,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "refrigerator",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 1,
            "schedule_name": "Refrigerator",
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        },
        "television1": {
            "design_level": 0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "television",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 1,
            "schedule_name": "InteriorLighting",
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        }
    },
    "Exterior:Lights": {
        "Exterior-Lights_unit1": {
            "design_level": 52.1797739245505,
            "end_use_subcategory": "Exterior-Lights",
            "schedule_name": "ExteriorLighting"
        },
        "Garage-Lights_unit1": {
            "design_level": 8.64337749389251,
            "end_use_subcategory": "Garage-Lights",
            "schedule_name": "InteriorLightingHE"
        }
    },
    "Fan:OnOff": {
        "Supply Fan_unit1": {
            "air_inlet_node_name": "air loop inlet node_unit1",
            "air_outlet_node_name": "cooling coil air inlet node_unit1",
            "availability_schedule_name": "always_avail",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.50054,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.863,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 400
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "LowerLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionFiniteDifference"
        }
    },
    "InternalMass": {
        "Internalmass_unit1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 9.89591078066915,
            "zone_or_zonelist_name": "living_unit1"
        }
    },
    "Lights": {
        "Living Hardwired Lighting1": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "InteriorLightingHE",
            "watts_per_zone_floor_area": 1.26962207647227,
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        },
        "Living Plug-in Lighting1": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.6,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "InteriorLightingHE",
            "watts_per_zone_floor_area": 0.478467682251396,
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        }
    },
    "Material": {
        "Asphalt_shingle": {
            "conductivity": 0.08186,
            "density": 1121.2917044623,
            "roughness": "MediumRough",
            "solar_absorptance": 0.75,
            "specific_heat": 1255.20000949809,
            "thickness": 0.00633985285170672
        },
        "Batt_R13": {
            "conductivity": 0.03876,
            "density": 9.61107175253399,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "Batt_R19": {
            "conductivity": 0.00347522010738099,
            "density": 9.61107175253399,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254000514892096,
            "visible_absorptance": 0.7
        },
        "Blown_R30": {
            "conductivity": 0.04119,
            "density": 9.61107175253399,
            "roughness": "MediumRough",
            "specific_heat": 836.800006332062,
            "thickness": 0.212598430964684
        },
        "Blown_R30_top": {
            "conductivity": 0.04119,
            "density": 9.61107175253399,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 0.117348237880148,
            "visible_absorptance": 0.7
        },
        "Carpet_n_pad": {
            "conductivity": 0.0601314018580031,
            "density": 32.03690584178,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800006332062,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254000514892096,
            "visible_absorptance": 0.7
        },
        "Concrete_4in": {
            "conductivity": 1.312098,
            "density": 2242.8,
            "roughness": "Rough",
            "specific_heat": 465.2,
            "thickness": 0.1014984
        },
        "CopperPipe": {
            "conductivity": 4.01,
            "density": 2243.0,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 837.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0190500386169072,
            "visible_absorptance": 0.65
        },
        "Drywall_1/2in": {
            "conductivity": 0.16009,
            "density": 800.922646044499,
            "roughness": "MediumSmooth",
            "specific_heat": 1087.84000823168,
            "thickness": 0.0127000257446048
        },
        "EnKoat": {
            "conductivity": 0.2,
            "density": 900,
            "roughness": "Smooth",
            "solar_absorptance": 0.6,
            "specific_heat": 2950,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.6
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "FIBERGLASS QUILT-1": {
            "conductivity": 0.04,
            "density": 12.0,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.066,
            "visible_absorptance": 0.6
        },
        "FIBERGLASS QUILT-2": {
            "conductivity": 0.04,
            "density": 12.0,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.1118,
            "visible_absorptance": 0.6
        },
        "Gyp_board_1/2in": {
            "conductivity": 0.15862,
            "density": 640,
            "roughness": "Rough",
            "solar_absorptance": 0.4,
            "specific_heat": 1129.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.01271016,
            "visible_absorptance": 0.1
        },
        "GypsumBoard-5/16in": {
            "conductivity": 0.15862,
            "density": 640,
            "roughness": "Rough",
            "solar_absorptance": 0.4,
            "specific_heat": 1129.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.00793953,
            "visible_absorptance": 0.1
        },
        "Lumber_2x4": {
            "conductivity": 0.1154577,
            "density": 512.64,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 767.58,
            "thermal_absorptance": 0.9,
            "thickness": 0.0890016,
            "visible_absorptance": 0.7
        },
        "OSB_1/2in": {
            "conductivity": 0.1163,
            "density": 544.627399310259,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1213.36000918149,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127000257446048,
            "visible_absorptance": 0.7
        },
        "OSB_5/8in": {
            "conductivity": 0.1163,
            "density": 544.627399310259,
            "roughness": "MediumSmooth",
            "specific_heat": 1213.36000918149,
            "thickness": 0.015875032180756
        },
        "OSB_7/16in": {
            "conductivity": 0.1163,
            "density": 544.627399310259,
            "roughness": "MediumSmooth",
            "specific_heat": 1213.36000918149,
            "thickness": 0.0111125
        },
        "PLASTERBOARD-1": {
            "conductivity": 0.16,
            "density": 950.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.6,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.012,
            "visible_absorptance": 0.6
        },
        "PLASTERBOARD-2": {
            "conductivity": 0.16,
            "density": 950.0,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 840.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.01,
            "visible_absorptance": 0.6
        },
        "Pipe Insulation": {
            "conductivity": 0.03317175,
            "density": 91.0,
            "roughness": "VeryRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127032520325203,
            "visible_absorptance": 0.5
        },
        "Plywood_3/4in": {
            "conductivity": 0.1154577,
            "density": 544.68,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 674.54,
            "thermal_absorptance": 0.9,
            "thickness": 0.01905,
            "visible_absorptance": 0.7
        },
        "ROOF DECK": {
            "conductivity": 0.14,
            "density": 530.0,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 900.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.019,
            "visible_absorptance": 0.6
        },
        "Slate_shingle": {
            "conductivity": 1.44219,
            "density": 1601.845292089,
            "roughness": "MediumSmooth",
            "specific_heat": 1255.20000949809,
            "thickness": 0.0127000257446048
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        },
        "Very High Reflectivity Surface": {
            "conductivity": 2.37,
            "density": 2702,
            "roughness": "Smooth",
            "solar_absorptance": 0.05,
            "specific_heat": 903,
            "thermal_absorptance": 0.9,
            "thickness": 0.0005,
            "visible_absorptance": 0.05
        },
        "WOOD SIDING-1": {
            "conductivity": 0.14,
            "density": 530.0,
            "roughness": "Rough",
            "solar_absorptance": 0.6,
            "specific_heat": 900.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.009,
            "visible_absorptance": 0.6
        },
        "Wood_shingle": {
            "conductivity": 0.11388,
            "density": 426.090847695673,
            "roughness": "MediumSmooth",
            "specific_heat": 1631.76001234752,
            "thickness": 0.0127000257446048
        },
        "bsmtwall_consol_layer": {
            "conductivity": 10.84384,
            "density": 120.801,
            "roughness": "Rough",
            "specific_heat": 1036.25775,
            "thickness": 0.000254
        },
        "ceil_consol_layer": {
            "conductivity": 0.0617176,
            "density": 41.9286,
            "roughness": "Rough",
            "specific_heat": 776.25126,
            "thickness": 0.34039219657243
        },
        "cement_stucco": {
            "conductivity": 0.721,
            "density": 1865.58,
            "roughness": "MediumSmooth",
            "specific_heat": 878.640006648665,
            "thickness": 0.01905
        },
        "crawlwall_consol_layer": {
            "conductivity": 10.84384,
            "density": 120.801,
            "roughness": "Rough",
            "specific_heat": 1036.25775,
            "thickness": 0.000254
        },
        "door_const": {
            "conductivity": 0.07200960000000001,
            "density": 512.64,
            "roughness": "Smooth",
            "specific_heat": 767.58,
            "thickness": 0.031702180114817
        },
        "floor_consol_layer": {
            "conductivity": 0.046476769230769203,
            "density": 55.074,
            "roughness": "Rough",
            "specific_heat": 916.9311,
            "thickness": 0.0889
        },
        "sheathing_consol_layer": {
            "conductivity": 0.0940184,
            "density": 685.008,
            "roughness": "Rough",
            "specific_heat": 1172.332,
            "thickness": 0.0127
        },
        "soil_12in": {
            "conductivity": 1.731,
            "density": 1842.3,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 232.6,
            "thermal_absorptance": 0.9,
            "thickness": 0.3048,
            "visible_absorptance": 0.7
        },
        "syn_stucco": {
            "conductivity": 0.0865,
            "density": 400,
            "roughness": "MediumSmooth",
            "specific_heat": 878.640006648665,
            "thickness": 0.003048
        },
        "wall_consol_layer": {
            "conductivity": 0.0579573076923077,
            "density": 120.801,
            "roughness": "Rough",
            "specific_heat": 1036.25775,
            "thickness": 0.0889
        }
    },
    "Material:AirGap": {
        "3/4in_Reflective_air_space": {
            "thermal_resistance": 0.246554
        },
        "3/4in_air_space": {
            "thermal_resistance": 0.08513
        },
        "Air_4_in_vert": {
            "thermal_resistance": 0.158499169604493
        }
    },
    "Material:NoMass": {
        "Bldg_paper_felt": {
            "roughness": "Smooth",
            "thermal_resistance": 0.0105666113069662
        },
        "Manf_wall_airgap": {
            "roughness": "Smooth",
            "thermal_resistance": 0.12
        },
        "R_high": {
            "roughness": "MediumRough",
            "thermal_resistance": 177
        }
    },
    "MaterialProperty:PhaseChange": {
        "EnKoat": {
            "enthalpy_1": 0,
            "enthalpy_2": 1633,
            "enthalpy_3": 4803,
            "enthalpy_4": 8098,
            "enthalpy_5": 11585,
            "enthalpy_6": 15245,
            "enthalpy_7": 19803,
            "enthalpy_8": 27933,
            "enthalpy_9": 47058,
            "enthalpy_10": 89815,
            "enthalpy_11": 94083,
            "enthalpy_12": 97923,
            "enthalpy_13": 101773,
            "enthalpy_14": 105615,
            "enthalpy_15": 109523,
            "temperature_1": -10.07,
            "temperature_2": -7.27,
            "temperature_3": -3.11,
            "temperature_4": 1.04,
            "temperature_5": 5.21,
            "temperature_6": 9.36,
            "temperature_7": 13.47,
            "temperature_8": 17.34,
            "temperature_9": 20.56,
            "temperature_10": 25.95,
            "temperature_11": 30.19,
            "temperature_12": 34.36,
            "temperature_13": 38.53,
            "temperature_14": 42.7,
            "temperature_15": 46.86,
            "temperature_coefficient_for_thermal_conductivity": 0
        }
    },
    "NodeList": {
        "Zone Inlet Nodes_unit1": {
            "nodes": [
                {
                    "node_name": "Zone Inlet Node_unit1"
                }
            ]
        }
    },
    "OutdoorAir:Node": {
        "outside air inlet node_unit1": {
            "height_above_ground": 0.914355407629293
        }
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "outdoor air node_unit1"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions",
            "details_type_2": "Materials"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 2": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Monthly"
        },
        "Output:Meter 3": {
            "key_name": "Heating:Electricity",
            "reporting_frequency": "Monthly"
        }
    },
    "Output:PreprocessorMessage": {
        "Output:PreprocessorMessage 1": {
            "error_severity": "Warning",
            "message_line_1": "Slab thickness [0.100 m] reset to 0.123 m  for computational stability.",
            "preprocessor_name": "GroundTempCalc - Slab"
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - District Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Cooling Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Heating": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - District Heating Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeating:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictHeating"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictHeating"
                }
            ]
        },
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Electricity Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - Natural Gas Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "CoilLoads": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating Coil Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating Coil Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling Coil Total Cooling Rate"
                }
            ]
        },
        "FanSplit": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Air System Cooling Coil Total Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Air System Fan Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "HoursNonZero",
                    "variable_or_meter_name": "Air System Heating Coil Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverageDuringHoursShown",
                    "variable_or_meter_name": "Air System Fan Electricity Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Air System Fan Electricity Energy"
                }
            ]
        },
        "Heating and Cooling Loads": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone/Sys Sensible Cooling Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone/Sys Sensible Heating Energy"
                }
            ]
        },
        "InternalGains": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone People Total Heat Gain"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Total Heat Gain"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Electric Equipment Total Heat Gain"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Gas Equipment Total Heat Gain"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Other Equipment Total Heat Gain"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Total Internal Total Heat Gain"
                }
            ]
        },
        "Lighting Loads": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Zone Lights Electric Consumption"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Exterior Lights Electric Consumption"
                }
            ]
        },
        "Water Heater: Loads": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Total Demand Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Total Demand Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Water Heater Heating Energy"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "EquipmentSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Inside Face Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Surface Outside Face Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Total Cooling Rate"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Cooling Coil Total Cooling Energy"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil Heating Rate"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Monthly",
            "variable_name": "Heating Coil Heating Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "regular"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML",
            "unit_conversion": "InchPound"
        }
    },
    "People": {
        "people_unit1": {
            "activity_level_schedule_name": "activity_sch",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        }
    },
    "Pipe:Adiabatic": {
        "DHW Demand Inlet Pipe_unit1": {
            "inlet_node_name": "DHW Demand Inlet Node_unit1",
            "outlet_node_name": "DHW Demand Inlet Pipe Outlet Node_unit1"
        },
        "DHW Supply Outlet Pipe_unit1": {
            "inlet_node_name": "DHW Supply Outlet Pipe Inlet Node_unit1",
            "outlet_node_name": "DHW Supply Outlet Node_unit1"
        },
        "Mains Makeup Pipe_unit1": {
            "inlet_node_name": "Mains Makeup Pipe Inlet Node_unit1",
            "outlet_node_name": "Mains Makeup Node_unit1"
        }
    },
    "PlantEquipmentList": {
        "DHW Plant Equipment_unit1": {
            "equipment": [
                {
                    "equipment_name": "Water Heater_unit1",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "DHW Control Scheme_unit1": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "DHW Plant Equipment_unit1"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "DHW Loop Operation_unit1": {
            "control_scheme_1_name": "DHW Control Scheme_unit1",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "always_avail"
        }
    },
    "PlantLoop": {
        "DHW Loop_unit1": {
            "demand_side_branch_list_name": "DHW Demand Branches_unit1",
            "demand_side_connector_list_name": "DHW Demand Connectors_unit1",
            "demand_side_inlet_node_name": "DHW Demand Inlet Node_unit1",
            "demand_side_outlet_node_name": "Mains Makeup Node_unit1",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "DHW Supply Outlet Node_unit1",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "DHW Loop Operation_unit1",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "DHW Supply Branches_unit1",
            "plant_side_connector_list_name": "DHW Supply Connectors_unit1",
            "plant_side_inlet_node_name": "Mains Inlet Node_unit1",
            "plant_side_outlet_node_name": "DHW Supply Outlet Node_unit1"
        }
    },
    "Pump:VariableSpeed": {
        "Mains Pressure_unit1": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 0,
            "design_pump_head": 1,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Mains Inlet Node_unit1",
            "motor_efficiency": 1,
            "outlet_node_name": "Mains Pressure Outlet Node_unit1",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "annual": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 1999,
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 1999,
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "Yes",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "BA_bath_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.000190544545454545
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 9.52722727272727e-05
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 9.52722727272727e-05
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 9.52722727272727e-05
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.000190544545454545
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.000452543295454545
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.00109563113636364
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.00138144795454545
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.0015719925
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.00138144795454545
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.00109563113636364
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.000833632386363636
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.000738360113636364
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.000547815568181818
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.000547815568181818
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.000547815568181818
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.000928904659090909
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00109563113636364
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.00183399125
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00238180681818182
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.00238180681818182
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.00183399125
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.0015719925
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.000928904659090909
                }
            ],
            "schedule_type_limits_name": "any number"
        },
        "BA_shower_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.00204721977777778
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.000930554444444445
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 0.000558332666666667
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.000930554444444445
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.00260555244444444
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.00967776622222222
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0219610848888889
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.021774974
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.0176805344444444
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0137722057777778
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.0111666533333333
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.00874721177777778
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.00632777022222222
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.00539721577777778
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.00483888311111111
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.00465277222222222
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.00558332666666667
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.00725832466666667
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.00781665733333333
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.00781665733333333
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.00781665733333333
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.00763054644444444
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.00539721577777778
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00390832866666667
                }
            ],
            "schedule_type_limits_name": "any number"
        },
        "BA_sink_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.00458624035087719
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.0022931201754386
                },
                {
                    "field": "Until: 3:00"
                },
                {
                    "field": 0.00163794298245614
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.00163794298245614
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.0022931201754386
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0058965947368421
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0137587210526316
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0203104929824561
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.0216208473684211
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0203104929824561
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.0176897842105263
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.0163794298245614
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0160518412280702
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0147414868421053
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.0140863096491228
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0134311324561404
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.0157242526315789
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.0212932587719298
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0245691447368421
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0226036131578947
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.01867255
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0157242526315789
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.0131035438596491
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.00884489210526316
                }
            ],
            "schedule_type_limits_name": "any number"
        },
        "Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "TwoSeasonSchedule": {
            "data": [
                {
                    "field": "Through: 05/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 3
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "number"
        },
        "activity_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 117.28
                }
            ],
            "schedule_type_limits_name": "any number"
        },
        "always_avail": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "always_off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "cooling_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.88
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "cooling_sch_HRef": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "dhw_setpt": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until 24:00"
                },
                {
                    "field": 48
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "dhw_setpt_hpwh": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until 24:00"
                },
                {
                    "field": 44
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "fan_cycle": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "any number"
        },
        "heating_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "heating_sch_HRef": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 20
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "inf_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "any number"
        },
        "scheduleOSCSlabAverageSurfaceTemp": {
            "data": [
                {
                    "field": "Through:   1/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.549
                },
                {
                    "field": "Through:   2/28"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.589
                },
                {
                    "field": "Through:   3/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.728
                },
                {
                    "field": "Through:   4/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.872
                },
                {
                    "field": "Through:   5/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.02
                },
                {
                    "field": "Through:   6/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 22.286
                },
                {
                    "field": "Through:   7/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 22.563
                },
                {
                    "field": "Through:   8/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 22.663
                },
                {
                    "field": "Through:   9/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 22.667
                },
                {
                    "field": "Through:  10/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.382
                },
                {
                    "field": "Through:  11/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.992
                },
                {
                    "field": "Through:  12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.729
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "scheduleOSCSlabCoreTemp": {
            "data": [
                {
                    "field": "Through:   1/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.596
                },
                {
                    "field": "Through:   2/28"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.546
                },
                {
                    "field": "Through:   3/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.522
                },
                {
                    "field": "Through:   4/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.518
                },
                {
                    "field": "Through:   5/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.531
                },
                {
                    "field": "Through:   6/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 22.808
                },
                {
                    "field": "Through:   7/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 23.039
                },
                {
                    "field": "Through:   8/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 23.11
                },
                {
                    "field": "Through:   9/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 23.154
                },
                {
                    "field": "Through:  10/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.917
                },
                {
                    "field": "Through:  11/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.723
                },
                {
                    "field": "Through:  12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.659
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "scheduleOSCSlabPerimeterTemp": {
            "data": [
                {
                    "field": "Through:   1/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 19.91
                },
                {
                    "field": "Through:   2/28"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.006
                },
                {
                    "field": "Through:   3/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.244
                },
                {
                    "field": "Through:   4/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.478
                },
                {
                    "field": "Through:   5/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.708
                },
                {
                    "field": "Through:   6/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.968
                },
                {
                    "field": "Through:   7/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 22.274
                },
                {
                    "field": "Through:   8/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 22.39
                },
                {
                    "field": "Through:   9/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 22.37
                },
                {
                    "field": "Through:  10/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 21.055
                },
                {
                    "field": "Through:  11/30"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.547
                },
                {
                    "field": "Through:  12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until:24:00"
                },
                {
                    "field": 20.161
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "shading_2009iecc": {
            "data": [
                {
                    "field": "Through: 5/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until 24:00"
                },
                {
                    "field": 0.85
                },
                {
                    "field": "Through: 8/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until 24:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.85
                }
            ],
            "schedule_type_limits_name": "any number"
        },
        "shading_2012iecc": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "zone_control_type": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "control_type"
        }
    },
    "Schedule:Constant": {
        "BathLatSchedule": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "BathSensSchedule": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "CWWaterTempSchedule": {
            "hourly_value": 48.8888888888889,
            "schedule_type_limits_name": "Temperature"
        },
        "Compressor Setpoint": {
            "hourly_value": 50,
            "schedule_type_limits_name": "Temperature"
        },
        "DHWSupplySetpoint": {
            "hourly_value": 48.8888888888889,
            "schedule_type_limits_name": "Temperature"
        },
        "DOAShightemp": {
            "hourly_value": 200,
            "schedule_type_limits_name": "Temperature"
        },
        "DOASlowtemp": {
            "hourly_value": -60,
            "schedule_type_limits_name": "Temperature"
        },
        "DWWaterTempSchedule": {
            "hourly_value": 48.8888888888889,
            "schedule_type_limits_name": "Temperature"
        },
        "SSBWaterTempSchedule": {
            "hourly_value": 40.5555555555556,
            "schedule_type_limits_name": "Temperature"
        },
        "ShowerLatSchedule": {
            "hourly_value": 0.48719723183391,
            "schedule_type_limits_name": "Fraction"
        },
        "ShowerSensSchedule": {
            "hourly_value": 0.51280276816609,
            "schedule_type_limits_name": "Fraction"
        },
        "SinkLatSchedule": {
            "hourly_value": 0.312222222222222,
            "schedule_type_limits_name": "Fraction"
        },
        "SinkSensSchedule": {
            "hourly_value": 0.687777777777778,
            "schedule_type_limits_name": "Fraction"
        },
        "WaterHeaterSP1Schedule": {
            "hourly_value": 48.8888888888889,
            "schedule_type_limits_name": "Temperature"
        },
        "WaterHeaterSP2Schedule": {
            "hourly_value": 40.5555555555556,
            "schedule_type_limits_name": "Temperature"
        },
        "boiler_setpt": {
            "hourly_value": 80,
            "schedule_type_limits_name": "Temperature"
        }
    },
    "Schedule:Day:Hourly": {
        "BathsVacation": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "BathsWeekday": {
            "hour_1": 0.0492758944582015,
            "hour_2": 0.0246379472291013,
            "hour_3": 0.0246379472291013,
            "hour_4": 0.0246379472291013,
            "hour_5": 0.0492758944582015,
            "hour_6": 0.123189736145504,
            "hour_7": 0.295719195628041,
            "hour_8": 0.369633037315344,
            "hour_9": 0.418908931773546,
            "hour_10": 0.369633037315344,
            "hour_11": 0.295719195628041,
            "hour_12": 0.221741525061908,
            "hour_13": 0.197103577832807,
            "hour_14": 0.147827683374605,
            "hour_15": 0.147827683374605,
            "hour_16": 0.147827683374605,
            "hour_17": 0.24644330116984,
            "hour_18": 0.295719195628041,
            "hour_19": 0.492886602339681,
            "hour_20": 0.640714285714285,
            "hour_21": 0.640714285714285,
            "hour_22": 0.492886602339681,
            "hour_23": 0.418908931773546,
            "hour_24": 0.24644330116984,
            "schedule_type_limits_name": "Fraction"
        },
        "BathsWeekend": {
            "hour_1": 0.0689862522414824,
            "hour_2": 0.0344931261207412,
            "hour_3": 0.0344931261207412,
            "hour_4": 0.0344931261207412,
            "hour_5": 0.0689862522414824,
            "hour_6": 0.172465630603706,
            "hour_7": 0.414006873879259,
            "hour_8": 0.517486252241482,
            "hour_9": 0.586472504482965,
            "hour_10": 0.517486252241482,
            "hour_11": 0.414006873879259,
            "hour_12": 0.310438135086671,
            "hour_13": 0.27594500896593,
            "hour_14": 0.206958756724447,
            "hour_15": 0.206958756724447,
            "hour_16": 0.206958756724447,
            "hour_17": 0.345020621637776,
            "hour_18": 0.414006873879259,
            "hour_19": 0.690041243275553,
            "hour_20": 0.897,
            "hour_21": 0.897,
            "hour_22": 0.690041243275553,
            "hour_23": 0.586472504482965,
            "hour_24": 0.345020621637776,
            "schedule_type_limits_name": "Fraction"
        },
        "ClothesDryerVacation": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "ClothesDryerWeekday": {
            "hour_1": 0.0996818663838815,
            "hour_2": 0.0598091198303289,
            "hour_3": 0.0398727465535526,
            "hour_4": 0.0199363732767763,
            "hour_5": 0.0398727465535526,
            "hour_6": 0.0598091198303289,
            "hour_7": 0.15949098621421,
            "hour_8": 0.31898197242842,
            "hour_9": 0.486427370202556,
            "hour_10": 0.685791102970318,
            "hour_11": 0.785472969354199,
            "hour_12": 0.817391304347826,
            "hour_13": 0.745600222800647,
            "hour_14": 0.677836691410393,
            "hour_15": 0.610073160020138,
            "hour_16": 0.578154825026511,
            "hour_17": 0.558218451749735,
            "hour_18": 0.546236490032885,
            "hour_19": 0.518345705196183,
            "hour_20": 0.510391293636256,
            "hour_21": 0.526300116756109,
            "hour_22": 0.546236490032885,
            "hour_23": 0.438600212089077,
            "hour_24": 0.239236479321316,
            "schedule_type_limits_name": "Fraction"
        },
        "ClothesDryerWeekend": {
            "hour_1": 0.121951219512195,
            "hour_2": 0.0731707317073171,
            "hour_3": 0.0487804878048781,
            "hour_4": 0.024390243902439,
            "hour_5": 0.0487804878048781,
            "hour_6": 0.0731707317073171,
            "hour_7": 0.195121951219512,
            "hour_8": 0.390243902439024,
            "hour_9": 0.59509731460951,
            "hour_10": 0.8389997536339,
            "hour_11": 0.960950973146095,
            "hour_12": 1,
            "hour_13": 0.912170485341217,
            "hour_14": 0.829268292682927,
            "hour_15": 0.746366100024637,
            "hour_16": 0.707317073170732,
            "hour_17": 0.682926829268293,
            "hour_18": 0.668268046316827,
            "hour_19": 0.634146341463415,
            "hour_20": 0.624414880512441,
            "hour_21": 0.643877802414388,
            "hour_22": 0.668268046316827,
            "hour_23": 0.536585365853659,
            "hour_24": 0.292682926829268,
            "schedule_type_limits_name": "Fraction"
        },
        "ClothesWasherVacation": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "ClothesWasherWeekday": {
            "hour_1": 0.0796474528960224,
            "hour_2": 0.0637009071877185,
            "hour_3": 0.0318078157711097,
            "hour_4": 0.0318078157711097,
            "hour_5": 0.0637009071877185,
            "hour_6": 0.0955939986043261,
            "hour_7": 0.191187997208654,
            "hour_8": 0.414354361479414,
            "hour_9": 0.62157418004187,
            "hour_10": 0.7332,
            "hour_11": 0.717253454291697,
            "hour_12": 0.637520725750175,
            "hour_13": 0.573734542916957,
            "hour_14": 0.510033635729239,
            "hour_15": 0.446247452896022,
            "hour_16": 0.414354361479414,
            "hour_17": 0.430300907187718,
            "hour_18": 0.414354361479414,
            "hour_19": 0.414354361479414,
            "hour_20": 0.414354361479414,
            "hour_21": 0.414354361479414,
            "hour_22": 0.398407815771109,
            "hour_23": 0.270920725750174,
            "hour_24": 0.143433635729239,
            "schedule_type_limits_name": "Fraction"
        },
        "ClothesWasherWeekend": {
            "hour_1": 0.0974410327983253,
            "hour_2": 0.0779319609211445,
            "hour_3": 0.038913817166783,
            "hour_4": 0.038913817166783,
            "hour_5": 0.0779319609211445,
            "hour_6": 0.116950104675506,
            "hour_7": 0.233900209351012,
            "hour_8": 0.506922889043964,
            "hour_9": 0.760436496859734,
            "hour_10": 0.897,
            "hour_11": 0.877490928122819,
            "hour_12": 0.779945568736915,
            "hour_13": 0.701909281228193,
            "hour_14": 0.623977320307048,
            "hour_15": 0.545941032798325,
            "hour_16": 0.506922889043964,
            "hour_17": 0.526431960921144,
            "hour_18": 0.506922889043964,
            "hour_19": 0.506922889043964,
            "hour_20": 0.506922889043964,
            "hour_21": 0.506922889043964,
            "hour_22": 0.487413817166783,
            "hour_23": 0.331445568736915,
            "hour_24": 0.175477320307048,
            "schedule_type_limits_name": "Fraction"
        },
        "CookingRangeDay": {
            "hour_1": 0.04715848452508,
            "hour_2": 0.04715848452508,
            "hour_3": 0.0235458911419424,
            "hour_4": 0.0235458911419424,
            "hour_5": 0.04715848452508,
            "hour_6": 0.0707043756670224,
            "hour_7": 0.165088046958378,
            "hour_8": 0.283017609391676,
            "hour_9": 0.306563500533618,
            "hour_10": 0.320771077908218,
            "hour_11": 0.283017609391676,
            "hour_12": 0.330176093916756,
            "hour_13": 0.377334578441836,
            "hour_14": 0.306563500533618,
            "hour_15": 0.292422625400213,
            "hour_16": 0.377334578441836,
            "hour_17": 0.613193703308431,
            "hour_18": 1,
            "hour_19": 0.778348452508004,
            "hour_20": 0.400947171824973,
            "hour_21": 0.235859124866596,
            "hour_22": 0.165088046958378,
            "hour_23": 0.103721985058698,
            "hour_24": 0.0707043756670224,
            "schedule_type_limits_name": "Fraction"
        },
        "DHWDistDay": {
            "hour_1": 0.142553149370226,
            "hour_2": 0.0764866759550322,
            "hour_3": 0.0516611840277747,
            "hour_4": 0.0584039294664903,
            "hour_5": 0.121469841058603,
            "hour_6": 0.366180268451559,
            "hour_7": 0.833258955739606,
            "hour_8": 0.999999987228391,
            "hour_9": 0.995483090581232,
            "hour_10": 0.916474762598139,
            "hour_11": 0.800898393293271,
            "hour_12": 0.682564390940485,
            "hour_13": 0.590066600109555,
            "hour_14": 0.522371887032053,
            "hour_15": 0.466005974303267,
            "hour_16": 0.46573704253214,
            "hour_17": 0.527514234916123,
            "hour_18": 0.637905701335668,
            "hour_19": 0.727588642310272,
            "hour_20": 0.732551127624518,
            "hour_21": 0.681468471942116,
            "hour_22": 0.610804704600985,
            "hour_23": 0.464292318119835,
            "hour_24": 0.299867724445383,
            "schedule_type_limits_name": "Fraction"
        },
        "DishwasherVacation": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "DishwasherWeekday": {
            "hour_1": 0.115858456545258,
            "hour_2": 0.0514758745041469,
            "hour_3": 0.0385691669671833,
            "hour_4": 0.0257379372520738,
            "hour_5": 0.0257379372520738,
            "hour_6": 0.0772138117562207,
            "hour_7": 0.154503101334295,
            "hour_8": 0.23179239091237,
            "hour_9": 0.437922322394519,
            "hour_10": 0.489398196898665,
            "hour_11": 0.425015614857555,
            "hour_12": 0.360633032816445,
            "hour_13": 0.309081680490443,
            "hour_14": 0.347726325279481,
            "hour_15": 0.28334374323837,
            "hour_16": 0.270437035701407,
            "hour_17": 0.28334374323837,
            "hour_18": 0.373464262531554,
            "hour_19": 0.656883483591778,
            "hour_20": 0.837199999999997,
            "hour_21": 0.682621420843852,
            "hour_22": 0.502304904435629,
            "hour_23": 0.334819617742518,
            "hour_24": 0.23179239091237,
            "schedule_type_limits_name": "Fraction"
        },
        "DishwasherWeekend": {
            "hour_1": 0.124134060584205,
            "hour_2": 0.0551527226830148,
            "hour_3": 0.0413241074648395,
            "hour_4": 0.0275763613415074,
            "hour_5": 0.0275763613415074,
            "hour_6": 0.0827290840245222,
            "hour_7": 0.165539037143888,
            "hour_8": 0.248348990263252,
            "hour_9": 0.469202488279841,
            "hour_10": 0.524355210962856,
            "hour_11": 0.455373873061666,
            "hour_12": 0.386392535160476,
            "hour_13": 0.331158943382618,
            "hour_14": 0.3725639199423,
            "hour_15": 0.303582582041111,
            "hour_16": 0.289753966822935,
            "hour_17": 0.303582582041111,
            "hour_18": 0.400140281283808,
            "hour_19": 0.703803732419762,
            "hour_20": 0.897,
            "hour_21": 0.731380093761269,
            "hour_22": 0.538183826181031,
            "hour_23": 0.358735304724125,
            "hour_24": 0.248348990263252,
            "schedule_type_limits_name": "Fraction"
        },
        "ExteriorLightingDay": {
            "hour_1": 1,
            "hour_2": 1,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 1,
            "hour_20": 1,
            "hour_21": 1,
            "hour_22": 1,
            "hour_23": 1,
            "hour_24": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "LightingDay": {
            "hour_1": 0.0625,
            "hour_2": 0.0625,
            "hour_3": 0.0625,
            "hour_4": 0.0625,
            "hour_5": 0.1875,
            "hour_6": 0.390625,
            "hour_7": 0.4375,
            "hour_8": 0.390625,
            "hour_9": 0.171875,
            "hour_10": 0.1171875,
            "hour_11": 0.1171875,
            "hour_12": 0.1171875,
            "hour_13": 0.1171875,
            "hour_14": 0.1171875,
            "hour_15": 0.1171875,
            "hour_16": 0.203125,
            "hour_17": 0.4375,
            "hour_18": 0.609375,
            "hour_19": 0.8203125,
            "hour_20": 0.984375,
            "hour_21": 1,
            "hour_22": 0.6875,
            "hour_23": 0.3828125,
            "hour_24": 0.15625,
            "schedule_type_limits_name": "Fraction"
        },
        "LightingDay_EELighting": {
            "hour_1": 0.06875,
            "hour_2": 0.06875,
            "hour_3": 0.06875,
            "hour_4": 0.06875,
            "hour_5": 0.20625,
            "hour_6": 0.4296875,
            "hour_7": 0.48125,
            "hour_8": 0.4296875,
            "hour_9": 0.1890625,
            "hour_10": 0.12890625,
            "hour_11": 0.12890625,
            "hour_12": 0.12890625,
            "hour_13": 0.12890625,
            "hour_14": 0.12890625,
            "hour_15": 0.12890625,
            "hour_16": 0.2234375,
            "hour_17": 0.48125,
            "hour_18": 0.6703125,
            "hour_19": 0.90234375,
            "hour_20": 1,
            "hour_21": 1,
            "hour_22": 0.75625,
            "hour_23": 0.42109375,
            "hour_24": 0.171875,
            "schedule_type_limits_name": "Fraction"
        },
        "LightingDay_EELighting_Garage_OccSensors": {
            "hour_1": 0.048125,
            "hour_2": 0.048125,
            "hour_3": 0.048125,
            "hour_4": 0.048125,
            "hour_5": 0.144375,
            "hour_6": 0.30078125,
            "hour_7": 0.336875,
            "hour_8": 0.30078125,
            "hour_9": 0.13234375,
            "hour_10": 0.090234375,
            "hour_11": 0.090234375,
            "hour_12": 0.090234375,
            "hour_13": 0.090234375,
            "hour_14": 0.090234375,
            "hour_15": 0.090234375,
            "hour_16": 0.15640625,
            "hour_17": 0.336875,
            "hour_18": 0.46921875,
            "hour_19": 0.631640625,
            "hour_20": 0.7,
            "hour_21": 0.7,
            "hour_22": 0.529375,
            "hour_23": 0.294765625,
            "hour_24": 0.1203125,
            "schedule_type_limits_name": "Fraction"
        },
        "LightingDay_EELighting_OccSensors": {
            "hour_1": 0.065170403,
            "hour_2": 0.065170403,
            "hour_3": 0.065170403,
            "hour_4": 0.065170403,
            "hour_5": 0.195511208,
            "hour_6": 0.407315016,
            "hour_7": 0.456192818,
            "hour_8": 0.407315016,
            "hour_9": 0.179218607,
            "hour_10": 0.122194505,
            "hour_11": 0.122194505,
            "hour_12": 0.122194505,
            "hour_13": 0.122194505,
            "hour_14": 0.122194505,
            "hour_15": 0.122194505,
            "hour_16": 0.211803808,
            "hour_17": 0.456192818,
            "hour_18": 0.635411425,
            "hour_19": 0.855361533,
            "hour_20": 0.947933128,
            "hour_21": 0.947933128,
            "hour_22": 0.716874428,
            "hour_23": 0.399168715,
            "hour_24": 0.162926006,
            "schedule_type_limits_name": "Fraction"
        },
        "MiscPlugLoadDay": {
            "hour_1": 0.607490272373541,
            "hour_2": 0.559338521400778,
            "hour_3": 0.552853437094682,
            "hour_4": 0.545071335927367,
            "hour_5": 0.524481193255512,
            "hour_6": 0.585278858625162,
            "hour_7": 0.676232166018158,
            "hour_8": 0.718547341115435,
            "hour_9": 0.607490272373541,
            "hour_10": 0.517023346303502,
            "hour_11": 0.529182879377432,
            "hour_12": 0.529345006485084,
            "hour_13": 0.520428015564202,
            "hour_14": 0.538424124513619,
            "hour_15": 0.568741893644617,
            "hour_16": 0.600356679636835,
            "hour_17": 0.71011673151751,
            "hour_18": 0.862678339818418,
            "hour_19": 0.936608300907912,
            "hour_20": 0.966763942931258,
            "hour_21": 1,
            "hour_22": 0.976653696498055,
            "hour_23": 0.845168612191959,
            "hour_24": 0.73443579766537,
            "schedule_type_limits_name": "Fraction"
        },
        "OccupancyDay": {
            "hour_1": 1.0,
            "hour_2": 1.0,
            "hour_3": 1.0,
            "hour_4": 1.0,
            "hour_5": 1.0,
            "hour_6": 1.0,
            "hour_7": 1.0,
            "hour_8": 0.8831,
            "hour_9": 0.40861,
            "hour_10": 0.24189,
            "hour_11": 0.24189,
            "hour_12": 0.24189,
            "hour_13": 0.24189,
            "hour_14": 0.24189,
            "hour_15": 0.24189,
            "hour_16": 0.24189,
            "hour_17": 0.29498,
            "hour_18": 0.5531,
            "hour_19": 0.89693,
            "hour_20": 0.89693,
            "hour_21": 0.89693,
            "hour_22": 1.0,
            "hour_23": 1.0,
            "hour_24": 1.0,
            "schedule_type_limits_name": "Fraction"
        },
        "RefrigeratorDay": {
            "hour_1": 0.8,
            "hour_2": 0.782696177062374,
            "hour_3": 0.765593561368209,
            "hour_4": 0.742857142857143,
            "hour_5": 0.731388329979879,
            "hour_6": 0.731388329979879,
            "hour_7": 0.759959758551308,
            "hour_8": 0.8,
            "hour_9": 0.817102615694165,
            "hour_10": 0.828571428571429,
            "hour_11": 0.8,
            "hour_12": 0.8,
            "hour_13": 0.839839034205231,
            "hour_14": 0.839839034205231,
            "hour_15": 0.828571428571429,
            "hour_16": 0.839839034205231,
            "hour_17": 0.885714285714286,
            "hour_18": 0.971428571428572,
            "hour_19": 1,
            "hour_20": 0.971428571428572,
            "hour_21": 0.942857142857143,
            "hour_22": 0.925553319919517,
            "hour_23": 0.885714285714286,
            "hour_24": 0.828571428571429,
            "schedule_type_limits_name": "Fraction"
        },
        "ShowersVacation": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "ShowersWeekday": {
            "hour_1": 0.076044361285933,
            "hour_2": 0.0345332539547544,
            "hour_3": 0.0242088790610646,
            "hour_4": 0.0345332539547544,
            "hour_5": 0.0968355162442594,
            "hour_6": 0.366693315189659,
            "hour_7": 0.837199999999997,
            "hour_8": 0.830293349209049,
            "hour_9": 0.674644497363497,
            "hour_10": 0.529320020411635,
            "hour_11": 0.425506650790951,
            "hour_12": 0.335577785337642,
            "hour_13": 0.242159993196122,
            "hour_14": 0.207555536655894,
            "hour_15": 0.179857730906617,
            "hour_16": 0.186764381697567,
            "hour_17": 0.214462187446844,
            "hour_18": 0.27676444973635,
            "hour_19": 0.300973328797414,
            "hour_20": 0.300973328797414,
            "hour_21": 0.297484402109202,
            "hour_22": 0.290577751318252,
            "hour_23": 0.207555536655894,
            "hour_24": 0.148742201054601,
            "schedule_type_limits_name": "Fraction"
        },
        "ShowersWeekend": {
            "hour_1": 0.0814761013777853,
            "hour_2": 0.0369999149515223,
            "hour_3": 0.0259380847082837,
            "hour_4": 0.0369999149515223,
            "hour_5": 0.103752338833135,
            "hour_6": 0.392885694846062,
            "hour_7": 0.897,
            "hour_8": 0.889600017009696,
            "hour_9": 0.722833390032318,
            "hour_10": 0.56712859329818,
            "hour_11": 0.455899982990304,
            "hour_12": 0.359547627147474,
            "hour_13": 0.259457135567274,
            "hour_14": 0.222380932131315,
            "hour_15": 0.19270471168566,
            "hour_16": 0.200104694675966,
            "hour_17": 0.229780915121619,
            "hour_18": 0.296533339003232,
            "hour_19": 0.322471423711515,
            "hour_20": 0.322471423711515,
            "hour_21": 0.318733287974145,
            "hour_22": 0.311333304983841,
            "hour_23": 0.222380932131315,
            "hour_24": 0.159366643987073,
            "schedule_type_limits_name": "Fraction"
        },
        "SinksVacation": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "SinksWeekday": {
            "hour_1": 0.160052687884461,
            "hour_2": 0.0767484287242575,
            "hour_3": 0.0575330636533838,
            "hour_4": 0.0575330636533838,
            "hour_5": 0.0767484287242575,
            "hour_6": 0.204926216902916,
            "hour_7": 0.480271095212623,
            "hour_8": 0.704412677186414,
            "hour_9": 0.742843407328163,
            "hour_10": 0.697969878309708,
            "hour_11": 0.614778650708746,
            "hour_12": 0.563462322813587,
            "hour_13": 0.550689756619418,
            "hour_14": 0.512259026477668,
            "hour_15": 0.467385497459214,
            "hour_16": 0.486600862530089,
            "hour_17": 0.544246957742712,
            "hour_18": 0.736400608451458,
            "hour_19": 0.84525,
            "hour_20": 0.781274137469912,
            "hour_21": 0.640323783097085,
            "hour_22": 0.544246957742712,
            "hour_23": 0.44828316394758,
            "hour_24": 0.307332809574753,
            "schedule_type_limits_name": "Fraction"
        },
        "SinksWeekend": {
            "hour_1": 0.169851832040653,
            "hour_2": 0.0814473121155389,
            "hour_3": 0.0610554961219577,
            "hour_4": 0.0610554961219577,
            "hour_5": 0.0814473121155389,
            "hour_6": 0.217472719978604,
            "hour_7": 0.509675447980744,
            "hour_8": 0.747539983952929,
            "hour_9": 0.788323615940091,
            "hour_10": 0.74070272800214,
            "hour_11": 0.652418159935812,
            "hour_12": 0.597960016047071,
            "hour_13": 0.58440545600428,
            "hour_14": 0.543621824017117,
            "hour_15": 0.496000936079166,
            "hour_16": 0.516392752072746,
            "hour_17": 0.57756820005349,
            "hour_18": 0.781486359989302,
            "hour_19": 0.897,
            "hour_20": 0.829107247927254,
            "hour_21": 0.679527280021396,
            "hour_22": 0.57756820005349,
            "hour_23": 0.47572907194437,
            "hour_24": 0.326149104038513,
            "schedule_type_limits_name": "Fraction"
        },
        "dhw_profile_day": {
            "hour_1": 0.006,
            "hour_2": 0.003,
            "hour_3": 0.001,
            "hour_4": 0.001,
            "hour_5": 0.003,
            "hour_6": 0.021,
            "hour_7": 0.075,
            "hour_8": 0.079,
            "hour_9": 0.076,
            "hour_10": 0.067,
            "hour_11": 0.061,
            "hour_12": 0.05,
            "hour_13": 0.042,
            "hour_14": 0.038,
            "hour_15": 0.033,
            "hour_16": 0.038,
            "hour_17": 0.043,
            "hour_18": 0.058,
            "hour_19": 0.068,
            "hour_20": 0.065,
            "hour_21": 0.06,
            "hour_22": 0.047,
            "hour_23": 0.041,
            "hour_24": 0.024,
            "schedule_type_limits_name": "fraction"
        }
    },
    "Schedule:Week:Compact": {
        "BathsWeek": {
            "data": [
                {
                    "daytype_list": "For: Weekdays",
                    "schedule_day_name": "BathsWeekday"
                },
                {
                    "daytype_list": "For: CustomDay1",
                    "schedule_day_name": "BathsVacation"
                },
                {
                    "daytype_list": "For: AllOtherDays",
                    "schedule_day_name": "BathsWeekend"
                }
            ]
        },
        "ClothesDryerWeek": {
            "data": [
                {
                    "daytype_list": "For: Weekdays",
                    "schedule_day_name": "ClothesDryerWeekday"
                },
                {
                    "daytype_list": "For: CustomDay1",
                    "schedule_day_name": "ClothesDryerVacation"
                },
                {
                    "daytype_list": "For: AllOtherDays",
                    "schedule_day_name": "ClothesDryerWeekend"
                }
            ]
        },
        "ClothesWasherWeek": {
            "data": [
                {
                    "daytype_list": "For: Weekdays",
                    "schedule_day_name": "ClothesWasherWeekday"
                },
                {
                    "daytype_list": "For: CustomDay1",
                    "schedule_day_name": "ClothesWasherVacation"
                },
                {
                    "daytype_list": "For: AllOtherDays",
                    "schedule_day_name": "ClothesWasherWeekend"
                }
            ]
        },
        "CookingRangeWeek": {
            "data": [
                {
                    "daytype_list": "For: AllDays",
                    "schedule_day_name": "CookingRangeDay"
                }
            ]
        },
        "DHWDistWeek": {
            "data": [
                {
                    "daytype_list": "For: AllDays",
                    "schedule_day_name": "DHWDistDay"
                }
            ]
        },
        "DishwasherWeek": {
            "data": [
                {
                    "daytype_list": "For: Weekdays",
                    "schedule_day_name": "DishwasherWeekday"
                },
                {
                    "daytype_list": "For: CustomDay1",
                    "schedule_day_name": "DishwasherVacation"
                },
                {
                    "daytype_list": "For: AllOtherDays",
                    "schedule_day_name": "DishwasherWeekend"
                }
            ]
        },
        "ExteriorLightingProfileWeek": {
            "data": [
                {
                    "daytype_list": "For: AllDays",
                    "schedule_day_name": "ExteriorLightingDay"
                }
            ]
        },
        "LightingProfileWeek": {
            "data": [
                {
                    "daytype_list": "For: AllDays",
                    "schedule_day_name": "LightingDay"
                }
            ]
        },
        "LightingProfileWeek_EELighting": {
            "data": [
                {
                    "daytype_list": "For: AllDays",
                    "schedule_day_name": "LightingDay_EELighting"
                }
            ]
        },
        "LightingProfileWeek_EELighting_garage_controls": {
            "data": [
                {
                    "daytype_list": "For: AllDays",
                    "schedule_day_name": "LightingDay_EELighting_Garage_OccSensors"
                }
            ]
        },
        "LightingProfileWeek_EELighting_interior_controls": {
            "data": [
                {
                    "daytype_list": "For: AllDays",
                    "schedule_day_name": "LightingDay_EELighting_OccSensors"
                }
            ]
        },
        "MiscPlugLoadWeek": {
            "data": [
                {
                    "daytype_list": "For: AllDays",
                    "schedule_day_name": "MiscPlugLoadDay"
                }
            ]
        },
        "OccupancyWeek": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "OccupancyDay"
                }
            ]
        },
        "RefrigeratorWeek": {
            "data": [
                {
                    "daytype_list": "For: AllDays",
                    "schedule_day_name": "RefrigeratorDay"
                }
            ]
        },
        "ShowersWeek": {
            "data": [
                {
                    "daytype_list": "For: Weekdays",
                    "schedule_day_name": "ShowersWeekday"
                },
                {
                    "daytype_list": "For: CustomDay1",
                    "schedule_day_name": "ShowersVacation"
                },
                {
                    "daytype_list": "For: AllOtherDays",
                    "schedule_day_name": "ShowersWeekend"
                }
            ]
        },
        "SinksWeek": {
            "data": [
                {
                    "daytype_list": "For: Weekdays",
                    "schedule_day_name": "SinksWeekday"
                },
                {
                    "daytype_list": "For: CustomDay1",
                    "schedule_day_name": "SinksVacation"
                },
                {
                    "daytype_list": "For: AllOtherDays",
                    "schedule_day_name": "SinksWeekend"
                }
            ]
        },
        "dhw_profile_week": {
            "data": [
                {
                    "daytype_list": "AllDays",
                    "schedule_day_name": "dhw_profile_day"
                }
            ]
        }
    },
    "Schedule:Year": {
        "Baths": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "BathsWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "ClothesDryer": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ClothesDryerWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "ClothesWasher": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ClothesWasherWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "CookingRange": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "CookingRangeWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DHWDist": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DHWDistWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Dishwasher": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DishwasherWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "ExteriorLighting": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ExteriorLightingProfileWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "InteriorLighting": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "LightingProfileWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "InteriorLightingHE": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "LightingProfileWeek_EELighting",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "InteriorLightingHE_OS": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "LightingProfileWeek_EELighting_interior_controls",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "InteriorLightingHE_VS": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "LightingProfileWeek_EELighting_garage_controls",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "MiscPlugLoad": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "MiscPlugLoadWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Occupancy": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "OccupancyWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Refrigerator": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "RefrigeratorWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Showers": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ShowersWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Sinks": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "SinksWeek",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "dhw_sch": {
            "schedule_type_limits_name": "fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "dhw_profile_week",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        },
        "any number": {},
        "control_type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        }
    },
    "SetpointManager:Scheduled": {
        "DHW Loop Setpoint Manager_unit1": {
            "control_variable": "Temperature",
            "schedule_name": "DHWSupplySetpoint",
            "setpoint_node_or_nodelist_name": "DHW Supply Outlet Node_unit1"
        }
    },
    "Shading:Overhang": {
        "Overhang_sdr_1.unit1": {
            "depth": 0.0152439024390244,
            "height_above_window_or_door": 0,
            "left_extension_from_window_door_width": 0,
            "right_extension_from_window_door_width": 0,
            "tilt_angle_from_window_door": 90,
            "window_or_door_name": "Window_sdr_1.unit1"
        },
        "Overhang_sdr_2.unit1": {
            "depth": 0.0152439024390244,
            "height_above_window_or_door": 0,
            "left_extension_from_window_door_width": 0,
            "right_extension_from_window_door_width": 0,
            "tilt_angle_from_window_door": 90,
            "window_or_door_name": "Window_sdr_2.unit1"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "Phoenix Sky Harbor Intl Ap_AZ_USA Design_Conditions": {
            "elevation": 337.0,
            "latitude": 33.45,
            "longitude": -111.98,
            "time_zone": -7.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 23.775,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.9
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 48.8888888888889,
            "loop_design_temperature_difference": 5.55555555555556,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "DHW Loop_unit1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "Central System_unit1",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.008,
            "central_cooling_design_supply_air_temperature": 12,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 50,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 11,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ_DSOA_living_unit1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.008,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 50,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "living_unit1"
        }
    },
    "SizingPeriod:DesignDay": {
        "Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.588,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.653,
            "barometric_pressure": 97342.0,
            "daily_dry_bulb_temperature_range": 12,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 43.4,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 21.1,
            "wind_direction": 260,
            "wind_speed": 4.1
        },
        "Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 97342.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 3.7,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 3.7,
            "wind_direction": 100,
            "wind_speed": 1.7
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceProperty:OtherSideCoefficients": {
        "surfPropOthSdCoefSlabAverage": {
            "combined_convective_radiative_film_coefficient": 0.0,
            "constant_temperature": 1.0,
            "constant_temperature_coefficient": 1.0,
            "constant_temperature_schedule_name": "scheduleOSCSlabAverageSurfaceTemp",
            "external_dry_bulb_temperature_coefficient": 0.0,
            "ground_temperature_coefficient": 0.0,
            "period_of_sinusoidal_variation": 24,
            "sinusoidal_variation_of_constant_temperature_coefficient": "No",
            "wind_speed_coefficient": 0.0,
            "zone_air_temperature_coefficient": 0.0
        },
        "surfPropOthSdCoefSlabCore": {
            "combined_convective_radiative_film_coefficient": 0.0,
            "constant_temperature": 1.0,
            "constant_temperature_coefficient": 1.0,
            "constant_temperature_schedule_name": "scheduleOSCSlabCoreTemp",
            "external_dry_bulb_temperature_coefficient": 0.0,
            "ground_temperature_coefficient": 0.0,
            "period_of_sinusoidal_variation": 24,
            "sinusoidal_variation_of_constant_temperature_coefficient": "No",
            "wind_speed_coefficient": 0.0,
            "zone_air_temperature_coefficient": 0.0
        },
        "surfPropOthSdCoefSlabPerimeter": {
            "combined_convective_radiative_film_coefficient": 0.0,
            "constant_temperature": 1.0,
            "constant_temperature_coefficient": 1.0,
            "constant_temperature_schedule_name": "scheduleOSCSlabPerimeterTemp",
            "external_dry_bulb_temperature_coefficient": 0.0,
            "ground_temperature_coefficient": 0.0,
            "period_of_sinusoidal_variation": 24,
            "sinusoidal_variation_of_constant_temperature_coefficient": "No",
            "wind_speed_coefficient": 0.0,
            "zone_air_temperature_coefficient": 0.0
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "thermostat_living Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "cooling_sch",
            "heating_setpoint_temperature_schedule_name": "heating_sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 12
        }
    },
    "UtilityCost:Charge:Block": {
        "UtilityCost:Charge:Block 1": {
            "block_1_cost_per_unit_value_or_variable_name": 0.14868,
            "block_2_cost_per_unit_value_or_variable_name": 0.169,
            "block_3_cost_per_unit_value_or_variable_name": 0.34595,
            "block_size_1_value_or_variable_name": 229,
            "block_size_2_value_or_variable_name": 68,
            "block_size_3_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Summer",
            "source_variable": "totalEnergy",
            "tariff_name": "Electricity_Tariff",
            "utility_cost_charge_block_name": "SummerEnergyCost"
        },
        "UtilityCost:Charge:Block 2": {
            "block_1_cost_per_unit_value_or_variable_name": 0.14868,
            "block_2_cost_per_unit_value_or_variable_name": 0.169,
            "block_3_cost_per_unit_value_or_variable_name": 0.34595,
            "block_size_1_value_or_variable_name": 278,
            "block_size_2_value_or_variable_name": 83,
            "block_size_3_value_or_variable_name": "remaining",
            "category_variable_name": "EnergyCharges",
            "season": "Winter",
            "source_variable": "totalEnergy",
            "tariff_name": "Electricity_Tariff",
            "utility_cost_charge_block_name": "WinterEnergyCost"
        }
    },
    "UtilityCost:Tariff": {
        "Electricity_Tariff": {
            "conversion_factor_choice": "kWh",
            "monthly_charge_or_variable_name": 3.77,
            "output_meter_name": "Electricity:Facility",
            "season_schedule_name": "TwoSeasonSchedule"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "22.2"
        }
    },
    "WaterHeater:Mixed": {
        "Water Heater_unit1": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "living_unit1",
            "deadband_temperature_difference": 2,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": "Autosize",
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 1,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 50,
            "off_cycle_loss_coefficient_to_ambient_temperature": 1.23162315386149,
            "off_cycle_loss_fraction_to_zone": 1,
            "on_cycle_loss_coefficient_to_ambient_temperature": 1.23162315386149,
            "on_cycle_loss_fraction_to_zone": 1,
            "peak_use_flow_rate": 0,
            "setpoint_temperature_schedule_name": "dhw_setpt",
            "source_side_design_flow_rate": 0,
            "source_side_effectiveness": 1,
            "tank_volume": 0.196841372,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "Water Heater use inlet node_unit1",
            "use_side_outlet_node_name": "Water Heater use outlet node_unit1"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "ResidentialHUD-FHAMinimum",
            "number_of_bathrooms": 3,
            "number_of_bedrooms": 3,
            "waterheater_name": "Water Heater_unit1"
        }
    },
    "WaterUse:Connections": {
        "DHW Baths_unit1": {
            "connections": [
                {
                    "water_use_equipment_name": "Baths_unit1"
                }
            ],
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Water Bath Inlet Node_unit1",
            "outlet_node_name": "Water Bath Outlet Node_unit1"
        },
        "DHW ClothesWasher_unit1": {
            "connections": [
                {
                    "water_use_equipment_name": "Clothes Washer_unit1"
                }
            ],
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Water ClothesWasher Inlet Node_unit1",
            "outlet_node_name": "Water ClothesWasher Outlet Node_unit1"
        },
        "DHW DishWasher_unit1": {
            "connections": [
                {
                    "water_use_equipment_name": "Dishwasher_unit1"
                }
            ],
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Water DishWasher Inlet Node_unit1",
            "outlet_node_name": "Water DishWasher Outlet Node_unit1"
        },
        "DHW Showers_unit1": {
            "connections": [
                {
                    "water_use_equipment_name": "Showers_unit1"
                }
            ],
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Water Shower Inlet Node_unit1",
            "outlet_node_name": "Water Shower Outlet Node_unit1"
        },
        "DHW Sinks_unit1": {
            "connections": [
                {
                    "water_use_equipment_name": "Sinks_unit1"
                }
            ],
            "drain_water_heat_exchanger_type": "None",
            "inlet_node_name": "Water Sink Inlet Node_unit1",
            "outlet_node_name": "Water Sink Outlet Node_unit1"
        }
    },
    "WaterUse:Equipment": {
        "Baths_unit1": {
            "end_use_subcategory": "Domestic Hot Water",
            "flow_rate_fraction_schedule_name": "BA_bath_sch",
            "peak_flow_rate": 0.00027764,
            "target_temperature_schedule_name": "SSBWaterTempSchedule"
        },
        "Clothes Washer_unit1": {
            "end_use_subcategory": "Domestic Hot Water",
            "flow_rate_fraction_schedule_name": "ClothesWasher",
            "peak_flow_rate": 1.6219189818e-06,
            "target_temperature_schedule_name": "CWWaterTempSchedule"
        },
        "Dishwasher_unit1": {
            "end_use_subcategory": "Domestic Hot Water",
            "flow_rate_fraction_schedule_name": "Dishwasher",
            "peak_flow_rate": 6.36685353e-07,
            "target_temperature_schedule_name": "DWWaterTempSchedule"
        },
        "Showers_unit1": {
            "end_use_subcategory": "Domestic Hot Water",
            "flow_rate_fraction_schedule_name": "BA_shower_sch",
            "peak_flow_rate": 0.000141975,
            "target_temperature_schedule_name": "SSBWaterTempSchedule"
        },
        "Sinks_unit1": {
            "end_use_subcategory": "Domestic Hot Water",
            "flow_rate_fraction_schedule_name": "BA_sink_sch",
            "peak_flow_rate": 7.1934e-05,
            "target_temperature_schedule_name": "SSBWaterTempSchedule"
        }
    },
    "Window": {
        "Window_ldb_1.unit1": {
            "building_surface_name": "Wall_ldb_1.unit1",
            "construction_name": "Exterior Window",
            "height": 1.52439024390244,
            "length": 2.70719591738945,
            "multiplier": 1,
            "starting_x_coordinate": 2.74190122145512,
            "starting_z_coordinate": 0.914634146341463
        },
        "Window_ldb_2.unit1": {
            "building_surface_name": "Wall_ldb_2.unit1",
            "construction_name": "Exterior Window",
            "height": 1.52439024390244,
            "length": 2.70719591738945,
            "multiplier": 1,
            "starting_x_coordinate": 2.74190122145512,
            "starting_z_coordinate": 0.914634146341463
        },
        "Window_ldf_1.unit1": {
            "building_surface_name": "Wall_ldf_1.unit1",
            "construction_name": "Exterior Window",
            "height": 1.52439024390244,
            "length": 2.70719591738945,
            "multiplier": 1,
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0.914634146341463
        },
        "Window_ldf_2.unit1": {
            "building_surface_name": "Wall_ldf_2.unit1",
            "construction_name": "Exterior Window",
            "height": 1.52439024390244,
            "length": 2.70719591738945,
            "multiplier": 1,
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0.914634146341463
        },
        "Window_sdl_1.unit1": {
            "building_surface_name": "Wall_sdl_1.unit1",
            "construction_name": "Exterior Window",
            "height": 1.52439024390244,
            "length": 2.70719591738945,
            "multiplier": 1,
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0.914634146341463
        },
        "Window_sdl_2.unit1": {
            "building_surface_name": "Wall_sdl_2.unit1",
            "construction_name": "Exterior Window",
            "height": 1.52439024390244,
            "length": 2.70719591738945,
            "multiplier": 1,
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0.914634146341463
        },
        "Window_sdr_1.unit1": {
            "building_surface_name": "Wall_sdr_1.unit1",
            "construction_name": "Exterior Window",
            "height": 1.52439024390244,
            "length": 2.70719591738945,
            "multiplier": 1,
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0.914634146341463
        },
        "Window_sdr_2.unit1": {
            "building_surface_name": "Wall_sdr_2.unit1",
            "construction_name": "Exterior Window",
            "height": 1.52439024390244,
            "length": 2.70719591738945,
            "multiplier": 1,
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0.914634146341463
        }
    },
    "WindowMaterial:Blind": {
        "int_blind": {
            "back_side_slat_beam_solar_reflectance": 0.5,
            "back_side_slat_beam_visible_reflectance": 0.5,
            "back_side_slat_diffuse_solar_reflectance": 0.5,
            "back_side_slat_diffuse_visible_reflectance": 0.5,
            "back_side_slat_infrared_hemispherical_emissivity": 0.9,
            "blind_bottom_opening_multiplier": 0.5,
            "blind_left_side_opening_multiplier": 0.5,
            "blind_right_side_opening_multiplier": 0.5,
            "blind_to_glass_distance": 0.05,
            "blind_top_opening_multiplier": 0.5,
            "front_side_slat_beam_solar_reflectance": 0.5,
            "front_side_slat_beam_visible_reflectance": 0.5,
            "front_side_slat_diffuse_solar_reflectance": 0.5,
            "front_side_slat_diffuse_visible_reflectance": 0.5,
            "front_side_slat_infrared_hemispherical_emissivity": 0.9,
            "slat_angle": 45.0,
            "slat_beam_solar_transmittance": 0.0,
            "slat_beam_visible_transmittance": 0.0,
            "slat_conductivity": 221,
            "slat_diffuse_solar_transmittance": 0.0,
            "slat_diffuse_visible_transmittance": 0.0,
            "slat_infrared_hemispherical_transmittance": 0.0,
            "slat_orientation": "Horizontal",
            "slat_separation": 0.01875,
            "slat_thickness": 0.001,
            "slat_width": 0.025
        }
    },
    "WindowMaterial:Glazing": {
        "Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0.0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Glass": {
            "solar_heat_gain_coefficient": 0.216875,
            "u_factor": 2.27144,
            "visible_transmittance": 0.88
        }
    },
    "WindowShadingControl": {
        "Shades-living_unit1": {
            "construction_with_shading_name": "window_w_blinds",
            "fenestration_surfaces": [
                {
                    "fenestration_surface_name": "Window_ldf_1.unit1"
                },
                {
                    "fenestration_surface_name": "Window_ldb_1.unit1"
                },
                {
                    "fenestration_surface_name": "Window_sdr_1.unit1"
                },
                {
                    "fenestration_surface_name": "Window_sdl_1.unit1"
                },
                {
                    "fenestration_surface_name": "Window_ldf_2.unit1"
                },
                {
                    "fenestration_surface_name": "Window_ldb_2.unit1"
                },
                {
                    "fenestration_surface_name": "Window_sdr_2.unit1"
                },
                {
                    "fenestration_surface_name": "Window_sdl_2.unit1"
                }
            ],
            "glare_control_is_active": "No",
            "multiple_surface_control_type": "Sequential",
            "schedule_name": "shading_2012iecc",
            "shading_control_is_scheduled": "Yes",
            "shading_control_sequence_number": 1,
            "shading_control_type": "OnIfScheduleAllows",
            "shading_type": "InteriorBlind",
            "zone_name": "living_unit1"
        }
    },
    "Zone": {
        "attic_unit1": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "living_unit1": {
            "direction_of_relative_north": 0.0,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "Zone Thermostat_unit1": {
            "control_1_name": "thermostat_living Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "zone_control_type",
            "zone_or_zonelist_name": "living_unit1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ZoneDirectAir_unit1 ADU": {
            "air_distribution_unit_outlet_node_name": "Zone Inlet Node_unit1",
            "air_terminal_name": "ZoneDirectAir_unit1",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "zone inlet nodes_unit1",
            "zone_air_node_name": "Zone Node_unit1",
            "zone_conditioning_equipment_list_name": "ZoneEquipment_unit1",
            "zone_name": "living_unit1",
            "zone_return_air_node_or_nodelist_name": "Zone Outlet Node_unit1"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "ZONEEQUIPMENT_unit1": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ZoneDirectAir_unit1 ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:EffectiveLeakageArea": {
        "AtticVent_unit1": {
            "effective_air_leakage_area": 370,
            "schedule_name": "always_avail",
            "stack_coefficient": 0.00029,
            "wind_coefficient": 0.000231,
            "zone_or_space_name": "attic_unit1"
        },
        "Living_ShermanGrimsrud_unit1": {
            "effective_air_leakage_area": 595.671216871124,
            "schedule_name": "always_avail",
            "stack_coefficient": 0.00029,
            "wind_coefficient": 0.000231,
            "zone_or_space_name": "living_unit1"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "Ventilation_unit1": {
            "constant_term_coefficient": 1,
            "delta_temperature": -100,
            "design_flow_rate": 0.0283168464628752,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": -100,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "always_avail",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Exhaust",
            "zone_or_zonelist_or_space_or_spacelist_name": "living_unit1"
        }
    }
}